# baseURI: urn:x-evn-master:brick_ontology
# imports: http://datashapes.org/graphql
# imports: http://qudt.org/2.1/schema/shacl/qudt
# imports: http://qudt.org/2.1/vocab/unit

@prefix bacnet: <http://data.ashrae.org/bacnet/2020#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix bsh: <https://brickschema.org/schema/BrickShape#> .
@prefix dcterms: <http://purl.org/dc/terms/> .
@prefix metadata: <http://topbraid.org/metadata#> .
@prefix ontologyprojects: <http://teamwork.topbraidlive.org/ontologyprojects#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix qkdv: <http://qudt.org/vocab/dimensionvector/> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix ref: <https://brickschema.org/schema/Brick/ref#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sdo: <http://schema.org/> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix skos: <http://www.w3.org/2004/02/skos/core#> .
@prefix sosa: <http://www.w3.org/ns/sosa/> .
@prefix swa: <http://topbraid.org/swa#> .
@prefix tag: <https://brickschema.org/schema/BrickTag#> .
@prefix teamwork: <http://topbraid.org/teamwork#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix vcard: <http://www.w3.org/2006/vcard/ns#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .

bacnet:BACnetDevice
  a rdfs:Class ;
  rdfs:label "BACnet device" ;
  rdfs:subClassOf owl:Thing ;
.
bacnet:EngineeringUnitsEnumerationValue
  a rdfs:Class ;
  rdfs:label "Engineering units enumeration value" ;
  rdfs:subClassOf owl:Thing ;
.
bacnet:ReadableProperty
  a rdf:Property ;
  rdfs:label "Readable property" ;
.
bacnet:StandardProperty
  a rdfs:Class ;
  rdfs:label "Standard property" ;
  rdfs:subClassOf owl:Thing ;
.
bacnet:description
  a bacnet:StandardProperty ;
  a owl:DatatypeProperty ;
  bacnet:propertyEnum bacnet:PropertyIdentifier-description ;
  bacnet:propertyName "description" ;
  bacnet:propertyRef bacnet:Description ;
  rdfs:label "description" ;
  skos:definition "The content of the description field of the BACnet object." ;
.
bacnet:object-identifier
  a bacnet:StandardProperty ;
  a rdf:Property ;
  a owl:DatatypeProperty ;
  bacnet:propertyEnum bacnet:PropertyIdentifier-object-identifier ;
  bacnet:propertyName "object-identifier" ;
  bacnet:propertyOf bacnet:Object ;
  bacnet:propertyRef bacnet:Object_Identifier ;
  rdfs:label "object-identifier" ;
  rdfs:subPropertyOf bacnet:ReadableProperty ;
  skos:definition "The BACnet object identifier" ;
.
bacnet:object-name
  a bacnet:StandardProperty ;
  a owl:DatatypeProperty ;
  bacnet:propertyEnum bacnet:PropertyIdentifier-object-name ;
  bacnet:propertyName "object-name" ;
  bacnet:propertyOf bacnet:Object ;
  bacnet:propertyRef bacnet:Object_Name ;
  rdfs:label "object-name" ;
  rdfs:subPropertyOf bacnet:ReadableProperty ;
  skos:definition "The content of the name field of the BACnet object." ;
.
bacnet:object-type
  a bacnet:StandardProperty ;
  a rdf:Property ;
  a owl:DatatypeProperty ;
  bacnet:propertyEnum bacnet:PropertyIdentifier-object-type ;
  bacnet:propertyName "object-type" ;
  bacnet:propertyOf bacnet:Object ;
  bacnet:propertyRef bacnet:Object_Type ;
  rdfs:label "object-type" ;
  rdfs:subPropertyOf bacnet:ReadableProperty ;
  skos:definition "The type of the BACnet object" ;
.
bacnet:objectOf
  a owl:ObjectProperty ;
  rdfs:comment "The 'parent' BACnet device that hosts this BACnet object." ;
  rdfs:label "objectOf" ;
  rdfs:range bacnet:BACnetDevice ;
.
s223:hasSimpleValue
  a rdf:Property ;
  rdfs:label "has simple value" ;
.
s223:hasTimestamp
  a rdf:Property ;
  rdfs:label "has timestamp" ;
.
unit:A
  a qudt:Unit ;
  qudt:symbol "A" ;
  rdfs:label "Ampere"@en ;
.
unit:AMU
  a qudt:Unit ;
  qudt:symbol "Da" ;
  qudt:symbol "u" ;
  qudt:symbol "μ" ;
  rdfs:label "Atomic mass unit"@en ;
.
unit:ARCMIN
  a qudt:Unit ;
  qudt:symbol "'" ;
  rdfs:label "ArcMinute"@en ;
.
unit:ARCSEC
  a qudt:Unit ;
  qudt:symbol "\"" ;
  rdfs:label "ArcSecond"@en ;
.
unit:ATM
  a qudt:Unit ;
  qudt:symbol "atm" ;
  rdfs:label "Standard Atmosphere"@en ;
.
unit:ATM_T
  a qudt:Unit ;
  qudt:symbol "at" ;
  rdfs:label "Technical Atmosphere"@en ;
.
unit:A_Ab
  a qudt:Unit ;
  qudt:symbol "Bi" ;
  qudt:symbol "abA" ;
  rdfs:label "Abampere"@en ;
.
unit:A_Stat
  a qudt:Unit ;
  qudt:symbol "statA" ;
  rdfs:label "Statampere"@en ;
.
unit:AttoJ
  a qudt:Unit ;
  rdfs:label "Attojoule"@en ;
.
unit:BAR
  a qudt:Unit ;
  qudt:symbol "bar" ;
  rdfs:label "Bar"@en ;
.
unit:BAR-L-PER-SEC
  a qudt:Unit ;
  rdfs:label "Bar Liter Per Second"@en-us ;
.
unit:BAR-M3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Bar Cubic Meter Per Second"@en-us ;
.
unit:BARAD
  a qudt:Unit ;
  qudt:symbol "ρ" ;
  rdfs:label "Barad"@en ;
.
unit:BARYE
  a qudt:Unit ;
  qudt:symbol "ρ" ;
  rdfs:label "Barye"@en ;
.
unit:BBL_UK_PET-PER-DAY
  a qudt:Unit ;
  rdfs:label "Barrel (UK Petroleum) Per Day"@en ;
.
unit:BBL_UK_PET-PER-HR
  a qudt:Unit ;
  rdfs:label "Barrel (UK Petroleum) Per Hour"@en ;
.
unit:BBL_UK_PET-PER-MIN
  a qudt:Unit ;
  rdfs:label "Barrel (UK Petroleum) Per Minute"@en ;
.
unit:BBL_UK_PET-PER-SEC
  a qudt:Unit ;
  rdfs:label "Barrel (UK Petroleum) Per Second"@en ;
.
unit:BBL_US-PER-DAY
  a qudt:Unit ;
  rdfs:label "Barrel (US) Per Day"@en ;
.
unit:BBL_US-PER-MIN
  a qudt:Unit ;
  rdfs:label "Barrel (US) Per Minute"@en ;
.
unit:BBL_US_PET-PER-HR
  a qudt:Unit ;
  rdfs:label "Barrel (US Petroleum) Per Hour"@en ;
.
unit:BBL_US_PET-PER-SEC
  a qudt:Unit ;
  rdfs:label "Barrel (US Petroleum) Per Second"@en ;
.
unit:BFT
  a qudt:Unit ;
  rdfs:label "Beaufort"@en ;
.
unit:BIOT
  a qudt:Unit ;
  qudt:symbol "Bi" ;
  qudt:symbol "abA" ;
  rdfs:label "Biot"@en ;
.
unit:BTU_IT
  a qudt:Unit ;
  qudt:symbol "Btu_{it}" ;
  rdfs:label "British Thermal Unit (International Definition)"@en ;
.
unit:BTU_IT-PER-HR
  a qudt:Unit ;
  rdfs:label "BTU per Hour"@en ;
.
unit:BTU_IT-PER-SEC
  a qudt:Unit ;
  rdfs:label "BTU per Second"@en ;
.
unit:BTU_MEAN
  a qudt:Unit ;
  rdfs:label "British Thermal Unit (mean)"@en ;
.
unit:BTU_TH
  a qudt:Unit ;
  qudt:symbol "Btu_{th}" ;
  rdfs:label "British Thermal Unit (Thermochemical Definition)"@en ;
.
unit:BU_UK-PER-DAY
  a qudt:Unit ;
  rdfs:label "Bushel (UK) Per Day"@en ;
.
unit:BU_UK-PER-HR
  a qudt:Unit ;
  rdfs:label "Bushel (UK) Per Hour"@en ;
.
unit:BU_UK-PER-MIN
  a qudt:Unit ;
  rdfs:label "Bushel (UK) Per Minute"@en ;
.
unit:BU_UK-PER-SEC
  a qudt:Unit ;
  rdfs:label "Bushel (UK) Per Second"@en ;
.
unit:BU_US_DRY-PER-DAY
  a qudt:Unit ;
  rdfs:label "Bushel (US Dry) Per Day"@en ;
.
unit:BU_US_DRY-PER-HR
  a qudt:Unit ;
  rdfs:label "Bushel (US Dry) Per Hour"@en ;
.
unit:BU_US_DRY-PER-MIN
  a qudt:Unit ;
  rdfs:label "Bushel (US Dry) Per Minute"@en ;
.
unit:BU_US_DRY-PER-SEC
  a qudt:Unit ;
  rdfs:label "Bushel (US Dry) Per Second"@en ;
.
unit:CAL_15_DEG_C
  a qudt:Unit ;
  rdfs:label "Calorie (15 Degrees C)"@en ;
.
unit:CAL_IT
  a qudt:Unit ;
  rdfs:label "International Table calorie"@en ;
.
unit:CAL_MEAN
  a qudt:Unit ;
  rdfs:label "Calorie (mean)"@en ;
.
unit:CAL_TH
  a qudt:Unit ;
  qudt:symbol "cal_{th}" ;
  rdfs:label "Thermochemical Calorie"@en ;
.
unit:CARAT
  a qudt:Unit ;
  rdfs:label "Carat"@en ;
.
unit:CD
  a qudt:Unit ;
  qudt:symbol "cd" ;
  rdfs:label "Candela"@en ;
.
unit:CD-PER-IN2
  a qudt:Unit ;
  rdfs:label "Candela per Square Inch"@en ;
.
unit:CD-PER-M2
  a qudt:Unit ;
  rdfs:label "candela per square meter"@en-us ;
.
unit:CM_H2O
  a qudt:Unit ;
  qudt:symbol "cmH2O" ;
  rdfs:label "Centimeter of Water"@en-us ;
.
unit:CP
  a qudt:Unit ;
  qudt:symbol "cd" ;
  rdfs:label "Candlepower"@en ;
.
unit:CWT_LONG
  a qudt:Unit ;
  rdfs:label "Long Hundred Weight"@en ;
.
unit:CWT_SHORT
  a qudt:Unit ;
  rdfs:label "Hundred Weight - Short"@en ;
.
unit:CentiBAR
  a qudt:Unit ;
  qudt:symbol "cbar" ;
  rdfs:label "Centibar"@en ;
.
unit:CentiGM
  a qudt:Unit ;
  rdfs:label "Centigram"@en ;
.
unit:CentiM3-PER-DAY
  a qudt:Unit ;
  rdfs:label "Cubic Centimeter Per Day"@en-us ;
.
unit:CentiM3-PER-HR
  a qudt:Unit ;
  rdfs:label "Cubic Centimeter Per Hour"@en-us ;
.
unit:CentiM3-PER-MIN
  a qudt:Unit ;
  rdfs:label "Cubic Centimeter Per Minute"@en-us ;
.
unit:CentiM3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Cubic Centimeter Per Second"@en-us ;
.
unit:CentiM_H2O
  a qudt:Unit ;
  qudt:symbol "cmH2O" ;
  rdfs:label "Centimeter of Water"@en-us ;
.
unit:CentiM_HG
  a qudt:Unit ;
  rdfs:label "Centimeter Of Mercury"@en-us ;
.
unit:CentiN-M
  a qudt:Unit ;
  rdfs:label "Centinewton Meter"@en-us ;
.
unit:CentiPOISE-PER-BAR
  a qudt:Unit ;
  rdfs:label "Centipoise Per Bar"@en ;
.
unit:DAY
  a qudt:Unit ;
  qudt:symbol "d" ;
  rdfs:label "Day"@en ;
.
unit:DAY_Sidereal
  a qudt:Unit ;
  qudt:symbol "d" ;
  rdfs:label "Sidereal Day"@en ;
.
unit:DEG
  a qudt:Unit ;
  qudt:symbol "°" ;
  rdfs:label "Degree"@en ;
.
unit:DEG_C
  a qudt:Unit ;
  rdfs:label "Degree Celsius"@en ;
.
unit:DEG_F
  a qudt:Unit ;
  rdfs:label "Degree Fahrenheit"@en ;
.
unit:DEG_R
  a qudt:Unit ;
  qudt:symbol "°R" ;
  qudt:symbol "°Ra" ;
  rdfs:label "Degree Rankine"@en ;
.
unit:DRAM_UK
  a qudt:Unit ;
  rdfs:label "Dram (UK)"@en ;
.
unit:DRAM_US
  a qudt:Unit ;
  rdfs:label "Dram (US)"@en ;
.
unit:DWT
  a qudt:Unit ;
  qudt:symbol "dwt" ;
  rdfs:label "Penny Weight"@en ;
.
unit:DYN-CentiM
  a qudt:Unit ;
  rdfs:label "Dyne Centimeter "@en-us ;
.
unit:DYN-PER-CentiM2
  a qudt:Unit ;
  rdfs:label "Dyne per Square Centimeter"@en-us ;
.
unit:Da
  a qudt:Unit ;
  qudt:symbol "Da" ;
  qudt:symbol "u" ;
  qudt:symbol "μ" ;
  rdfs:label "Dalton"@en ;
.
unit:DecaGM
  a qudt:Unit ;
  rdfs:label "Decagram"@en ;
.
unit:DecaPA
  a qudt:Unit ;
  rdfs:label "Decapascal"@en ;
.
unit:DeciBAR
  a qudt:Unit ;
  qudt:symbol "dbar" ;
  rdfs:label "Decibar"@en ;
.
unit:DeciGM
  a qudt:Unit ;
  rdfs:label "Decigram"@en ;
.
unit:DeciM3-PER-DAY
  a qudt:Unit ;
  rdfs:label "Cubic Decimeter Per Day"@en-us ;
.
unit:DeciM3-PER-HR
  a qudt:Unit ;
  rdfs:label "Cubic Decimeter Per Hour"@en-us ;
.
unit:DeciM3-PER-MIN
  a qudt:Unit ;
  rdfs:label "Cubic Decimeter Per Minute"@en-us ;
.
unit:DeciM3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Cubic Decimeter Per Second"@en-us ;
.
unit:DeciN-M
  a qudt:Unit ;
  rdfs:label "Decinewton Meter"@en-us ;
.
unit:DeciS-PER-M
  a qudt:Unit ;
  qudt:symbol "ds/m" ;
  rdfs:label "decisiemens per meter"@en-us ;
.
unit:DeciTONNE
  a qudt:Unit ;
  rdfs:label "DeciTonne"@en ;
.
unit:DeciTON_Metric
  a qudt:Unit ;
  rdfs:label "Metric DeciTON"@en ;
.
unit:ERG
  a qudt:Unit ;
  qudt:symbol "erg" ;
  rdfs:label "Erg"@en ;
.
unit:ERG-PER-SEC
  a qudt:Unit ;
  rdfs:label "Erg per Second"@en ;
.
unit:EV
  a qudt:Unit ;
  qudt:symbol "eV" ;
  rdfs:label "Electron Volt"@en ;
.
unit:E_h
  a qudt:Unit ;
  qudt:symbol "E_h" ;
  rdfs:label "Hartree"@en ;
.
unit:EarthMass
  a qudt:Unit ;
  rdfs:label "Earth mass"@en ;
.
unit:ExaJ
  a qudt:Unit ;
  rdfs:label "Exajoule"@en ;
.
unit:FC
  a qudt:Unit ;
  qudt:symbol "fc" ;
  rdfs:label "Foot Candle"@en ;
.
unit:FT-LA
  a qudt:Unit ;
  rdfs:label "Foot Lambert"@en ;
.
unit:FT-LB_F
  a qudt:Unit ;
  rdfs:label "Foot Pound Force"@en ;
.
unit:FT-LB_F-PER-HR
  a qudt:Unit ;
  rdfs:label "Foot Pound Force per Hour"@en ;
.
unit:FT-LB_F-PER-MIN
  a qudt:Unit ;
  rdfs:label "Foot Pound Force per Minute"@en ;
.
unit:FT-LB_F-PER-SEC
  a qudt:Unit ;
  rdfs:label "Foot Pound Force per Second"@en ;
.
unit:FT-PDL
  a qudt:Unit ;
  qudt:symbol "ft-pdl" ;
  rdfs:label "Foot Poundal"@en ;
.
unit:FT3-PER-DAY
  a qudt:Unit ;
  rdfs:label "Cubic Foot Per Day"@en ;
.
unit:FT3-PER-HR
  a qudt:Unit ;
  rdfs:label "Cubic Foot Per Hour"@en ;
.
unit:FT3-PER-MIN
  a qudt:Unit ;
  rdfs:label "Cubic Foot per Minute"@en ;
.
unit:FT3-PER-MIN-FT2
  a qudt:Unit ;
  rdfs:label "Cubic Foot Per Minute Square Foot"@en ;
.
unit:FT3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Cubic Foot per Second"@en ;
.
unit:FT_H2O
  a qudt:Unit ;
  qudt:symbol "ftH2O" ;
  rdfs:label "Foot of Water"@en ;
.
unit:FT_HG
  a qudt:Unit ;
  rdfs:label "Foot Of Mercury"@en ;
.
unit:FemtoJ
  a qudt:Unit ;
  rdfs:label "Femtojoule"@en ;
.
unit:GAL_UK-PER-DAY
  a qudt:Unit ;
  rdfs:label "Gallon (UK) Per Day"@en ;
.
unit:GAL_UK-PER-HR
  a qudt:Unit ;
  rdfs:label "Gallon (UK) Per Hour"@en ;
.
unit:GAL_UK-PER-MIN
  a qudt:Unit ;
  rdfs:label "Gallon UK) Per Minute"@en ;
.
unit:GAL_UK-PER-SEC
  a qudt:Unit ;
  rdfs:label "Gallon (UK) Per Second"@en ;
.
unit:GAL_US-PER-DAY
  a qudt:Unit ;
  rdfs:label "US Gallon per Day"@en ;
.
unit:GAL_US-PER-HR
  a qudt:Unit ;
  rdfs:label "Gallon (US) Per Hour"@en ;
.
unit:GAL_US-PER-MIN
  a qudt:Unit ;
  rdfs:label "US Gallon per Minute"@en ;
.
unit:GAL_US-PER-SEC
  a qudt:Unit ;
  rdfs:label "Gallon (US Liquid) Per Second"@en ;
.
unit:GI_UK-PER-DAY
  a qudt:Unit ;
  rdfs:label "Gill (UK) Per Day"@en ;
.
unit:GI_UK-PER-HR
  a qudt:Unit ;
  rdfs:label "Gill (UK) Per Hour"@en ;
.
unit:GI_UK-PER-MIN
  a qudt:Unit ;
  rdfs:label "Gill (UK) Per Minute"@en ;
.
unit:GI_UK-PER-SEC
  a qudt:Unit ;
  rdfs:label "Gill (UK) Per Second"@en ;
.
unit:GI_US-PER-DAY
  a qudt:Unit ;
  rdfs:label "Gill (US) Per Day"@en ;
.
unit:GI_US-PER-HR
  a qudt:Unit ;
  rdfs:label "Gill (US) Per Hour"@en ;
.
unit:GI_US-PER-MIN
  a qudt:Unit ;
  rdfs:label "Gill (US) Per Minute"@en ;
.
unit:GI_US-PER-SEC
  a qudt:Unit ;
  rdfs:label "Gill (US) Per Second"@en ;
.
unit:GM
  a qudt:Unit ;
  qudt:symbol "g" ;
  rdfs:label "Gram"@en ;
.
unit:GM_F-PER-CentiM2
  a qudt:Unit ;
  rdfs:label "Gram Force Per Square Centimeter"@en-us ;
.
unit:GON
  a qudt:Unit ;
  qudt:symbol "gon" ;
  qudt:symbol "grad" ;
  rdfs:label "Gon"@en ;
.
unit:GRAD
  a qudt:Unit ;
  qudt:symbol "gon" ;
  qudt:symbol "grad" ;
  rdfs:label "Grad"@en ;
.
unit:GRAIN
  a qudt:Unit ;
  qudt:symbol "gr" ;
  rdfs:label "Grain"@en ;
.
unit:GRAIN-PER-GAL
  a qudt:Unit ;
  rdfs:label "Grain per Gallon"@en ;
.
unit:GigaC-PER-M3
  a qudt:Unit ;
  rdfs:label "Gigacoulomb Per Cubic Meter"@en-us ;
.
unit:GigaEV
  a qudt:Unit ;
  qudt:symbol "GeV" ;
  rdfs:label "Giga Electron Volt"@en ;
.
unit:GigaHZ
  a qudt:Unit ;
  qudt:symbol "GHz" ;
  rdfs:label "Gigahertz"@en ;
.
unit:GigaHZ-M
  a qudt:Unit ;
  rdfs:label "Gigahertz Meter"@en-us ;
.
unit:GigaJ
  a qudt:Unit ;
  rdfs:label "Gigajoule"@en ;
.
unit:GigaPA
  a qudt:Unit ;
  rdfs:label "Gigapascal"@en ;
.
unit:GigaW
  a qudt:Unit ;
  rdfs:label "Gigawatt"@en ;
.
unit:GigaW-HR
  a qudt:Unit ;
  rdfs:label "Gigawatt Hour"@en ;
.
unit:H-PER-KiloOHM
  a qudt:Unit ;
  rdfs:label "Henry Per Kiloohm"@en ;
.
unit:H-PER-OHM
  a qudt:Unit ;
  rdfs:label "Henry Per Ohm"@en ;
.
unit:HP
  a qudt:Unit ;
  qudt:symbol "HP" ;
  rdfs:label "Horsepower"@en ;
.
unit:HP-PER-M
  a qudt:Unit ;
  rdfs:label "Horsepower Metric"@en ;
.
unit:HP-PER-V
  a qudt:Unit ;
  rdfs:label "Horsepower Electric"@en ;
.
unit:HP_Boiler
  a qudt:Unit ;
  rdfs:label "Boiler Horsepower"@en ;
.
unit:HP_Brake
  a qudt:Unit ;
  rdfs:label "Horsepower (brake)"@en ;
.
unit:HP_Electric
  a qudt:Unit ;
  rdfs:label "Horsepower (electric)"@en ;
.
unit:HP_Metric
  a qudt:Unit ;
  rdfs:label "Horsepower (metric)"@en ;
.
unit:HR
  a qudt:Unit ;
  qudt:symbol "h" ;
  rdfs:label "Hour"@en ;
.
unit:HR_Sidereal
  a qudt:Unit ;
  qudt:symbol "hr" ;
  rdfs:label "Sidereal Hour"@en ;
.
unit:HZ
  a qudt:Unit ;
  qudt:symbol "Hz" ;
  rdfs:label "Hertz"@en ;
.
unit:HZ-M
  a qudt:Unit ;
  rdfs:label "Hertz Meter"@en-us ;
.
unit:HectoBAR
  a qudt:Unit ;
  rdfs:label "Hectobar"@en ;
.
unit:HectoGM
  a qudt:Unit ;
  rdfs:label "Hectogram"@en ;
.
unit:HectoPA
  a qudt:Unit ;
  qudt:symbol "hPa" ;
  qudt:symbol "mbar" ;
  rdfs:label "Hectopascal"@en ;
.
unit:Hundredweight_UK
  a qudt:Unit ;
  rdfs:label "Hundredweight (UK)"@en ;
.
unit:Hundredweight_US
  a qudt:Unit ;
  rdfs:label "Hundredweight (US)"@en ;
.
unit:IN3-PER-HR
  a qudt:Unit ;
  rdfs:label "Cubic Inch Per Hour"@en ;
.
unit:IN3-PER-MIN
  a qudt:Unit ;
  rdfs:label "Cubic Inch per Minute"@en ;
.
unit:IN3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Cubic Inch Per Second"@en ;
.
unit:IN_H2O
  a qudt:Unit ;
  qudt:symbol "inAq" ;
  rdfs:label "Inch of Water"@en ;
.
unit:IN_HG
  a qudt:Unit ;
  qudt:symbol "inHg" ;
  rdfs:label "Inch of Mercury"@en ;
.
unit:J
  a qudt:Unit ;
  qudt:symbol "J" ;
  qudt:symbol "N m" ;
  rdfs:label "Joule"@en ;
.
unit:J-PER-HR
  a qudt:Unit ;
  rdfs:label "Joule Per Hour"@en ;
.
unit:J-PER-SEC
  a qudt:Unit ;
  rdfs:label "Joule Per Second"@en ;
.
unit:K
  a qudt:Unit ;
  qudt:symbol "K" ;
  rdfs:label "Kelvin"@en ;
.
unit:KIP_F-PER-IN2
  a qudt:Unit ;
  rdfs:label "Kip per Square Inch"@en ;
.
unit:KiloA
  a qudt:Unit ;
  qudt:symbol "kA" ;
  rdfs:label "kiloampere"@en ;
.
unit:KiloBAR
  a qudt:Unit ;
  qudt:symbol "kbar" ;
  rdfs:label "Kilobar"@en ;
.
unit:KiloCAL
  a qudt:Unit ;
  qudt:symbol "kcal" ;
  rdfs:label "Kilocalorie"@en ;
.
unit:KiloCAL-PER-MIN
  a qudt:Unit ;
  rdfs:label "Kilocalorie Per Minute"@en ;
.
unit:KiloCAL-PER-SEC
  a qudt:Unit ;
  rdfs:label "Kilocalorie Per Second"@en ;
.
unit:KiloCAL_IT
  a qudt:Unit ;
  rdfs:label "Kilocalorie (international Table)"@en ;
.
unit:KiloCAL_Mean
  a qudt:Unit ;
  rdfs:label "Kilocalorie (mean)"@en ;
.
unit:KiloCAL_TH
  a qudt:Unit ;
  rdfs:label "Kilocalorie (thermochemical)"@en ;
.
unit:KiloEV
  a qudt:Unit ;
  qudt:symbol "keV" ;
  rdfs:label "Kilo Electron Volt"@en ;
.
unit:KiloGM
  a qudt:Unit ;
  qudt:symbol "kg" ;
  rdfs:label "Kilogram"@en ;
.
unit:KiloGM-PER-M-SEC2
  a qudt:Unit ;
  qudt:symbol "Pa" ;
  rdfs:label "Kilograms per metre per square second"@en ;
.
unit:KiloGM-PER-M3
  a qudt:Unit ;
  rdfs:label "Kilogram per Cubic Meter"@en-us ;
.
unit:KiloGM_F-M
  a qudt:Unit ;
  rdfs:label "Kilogram?force Meter"@en-us ;
.
unit:KiloGM_F-PER-CentiM2
  a qudt:Unit ;
  rdfs:label "Kilogram Force per Square Centimeter"@en-us ;
.
unit:KiloGM_F-PER-M
  a qudt:Unit ;
  rdfs:label "Kilogram Force Meter"@en-us ;
.
unit:KiloGM_F-PER-M2
  a qudt:Unit ;
  rdfs:label "Kilogram Force Per Square Meter"@en-us ;
.
unit:KiloGM_F-PER-MilliM2
  a qudt:Unit ;
  rdfs:label "Kilogram Force Per Square Millimeter"@en-us ;
.
unit:KiloHZ
  a qudt:Unit ;
  qudt:symbol "kHz" ;
  rdfs:label "Kilohertz"@en ;
.
unit:KiloJ
  a qudt:Unit ;
  rdfs:label "Kilojoule"@en ;
.
unit:KiloL-PER-HR
  a qudt:Unit ;
  rdfs:label "Kilolitre Per Hour"@en ;
.
unit:KiloLB_F-PER-IN2
  a qudt:Unit ;
  rdfs:label "Kilopound Force Per Square Inch"@en ;
.
unit:KiloN-M
  a qudt:Unit ;
  rdfs:label "Kilonewton Meter"@en-us ;
.
unit:KiloPA
  a qudt:Unit ;
  qudt:symbol "kPa" ;
  rdfs:label "Kilopascal"@en ;
.
unit:KiloPA_A
  a qudt:Unit ;
  qudt:symbol "KPaA" ;
  rdfs:label "Kilopascal Absolute"@en ;
.
unit:KiloS-PER-M
  a qudt:Unit ;
  rdfs:label "Kilosiemens Per Meter"@en-us ;
.
unit:KiloSEC
  a qudt:Unit ;
  qudt:symbol "ks" ;
  rdfs:label "kilosecond"@en ;
.
unit:KiloTONNE
  a qudt:Unit ;
  rdfs:label "KiloTonne"@en ;
.
unit:KiloTON_Metric
  a qudt:Unit ;
  rdfs:label "Metric KiloTON"@en ;
.
unit:KiloV
  a qudt:Unit ;
  rdfs:label "Kilovolt"@en ;
.
unit:KiloV-A
  a qudt:Unit ;
  rdfs:label "Kilovolt Ampere"@en ;
.
unit:KiloV-A-HR
  a qudt:Unit ;
  rdfs:label "Kilovolt Ampere Hour"@en ;
.
unit:KiloV-A_Reactive
  a qudt:Unit ;
  rdfs:label "Kilovolt Ampere Reactive"@en ;
.
unit:KiloV-A_Reactive-HR
  a qudt:Unit ;
  rdfs:label "Kilovolt Ampere Reactive Hour"@en ;
.
unit:KiloW
  a qudt:Unit ;
  qudt:symbol "kW" ;
  rdfs:label "Kilowatt"@en ;
.
unit:KiloW-HR
  a qudt:Unit ;
  rdfs:label "Kilowatthour"@en ;
.
unit:L-PER-DAY
  a qudt:Unit ;
  rdfs:label "Liter Per Day"@en-us ;
.
unit:L-PER-HR
  a qudt:Unit ;
  rdfs:label "Liter Per Hour"@en-us ;
.
unit:L-PER-MIN
  a qudt:Unit ;
  rdfs:label "Liter Per Minute"@en-us ;
.
unit:L-PER-SEC
  a qudt:Unit ;
  rdfs:label "Liter Per Second"@en-us ;
.
unit:LA
  a qudt:Unit ;
  qudt:symbol "L" ;
  rdfs:label "Lambert"@en ;
.
unit:LB
  a qudt:Unit ;
  qudt:symbol "lbm" ;
  rdfs:label "Pound Mass"@en ;
.
unit:LB-PER-FT3
  a qudt:Unit ;
  rdfs:label "Pound per Cubic Foot"@en ;
.
unit:LB-PER-GAL
  a qudt:Unit ;
  rdfs:label "Pound per Gallon"@en ;
.
unit:LB-PER-GAL_UK
  a qudt:Unit ;
  rdfs:label "Pound (avoirdupois) Per Gallon (UK)"@en ;
.
unit:LB-PER-GAL_US
  a qudt:Unit ;
  rdfs:label "Pound (avoirdupois) Per Gallon (US)"@en ;
.
unit:LB-PER-IN3
  a qudt:Unit ;
  rdfs:label "Pound per Cubic Inch"@en ;
.
unit:LB-PER-M3
  a qudt:Unit ;
  rdfs:label "Pound per Cubic Meter"@en-us ;
.
unit:LB-PER-YD3
  a qudt:Unit ;
  rdfs:label "Pound per Cubic Yard"@en ;
.
unit:LB_F-FT
  a qudt:Unit ;
  rdfs:label "Pound Force Foot"@en ;
.
unit:LB_F-IN
  a qudt:Unit ;
  rdfs:label "Pound Force Inch"@en ;
.
unit:LB_F-PER-FT2
  a qudt:Unit ;
  rdfs:label "Pound Force per Square Foot"@en ;
.
unit:LB_F-PER-IN2
  a qudt:Unit ;
  qudt:symbol "psia" ;
  rdfs:label "Pound Force per Square Inch"@en ;
.
unit:LB_T
  a qudt:Unit ;
  qudt:symbol "lbt" ;
  rdfs:label "Pound Troy"@en ;
.
unit:LM
  a qudt:Unit ;
  qudt:symbol "lm" ;
  rdfs:label "lumen"@en ;
.
unit:LUX
  a qudt:Unit ;
  qudt:symbol "lx" ;
  rdfs:label "Lux"@en ;
.
unit:LunarMass
  a qudt:Unit ;
  rdfs:label "Lunar mass"@en ;
.
unit:M-PER-SEC
  a qudt:Unit ;
  rdfs:label "Meter per Second"@en-us ;
.
unit:M3-PER-DAY
  a qudt:Unit ;
  rdfs:label "Cubic Meter Per Day"@en-us ;
.
unit:M3-PER-HR
  a qudt:Unit ;
  rdfs:label "Cubic Meter per Hour"@en-us ;
.
unit:M3-PER-MIN
  a qudt:Unit ;
  rdfs:label "Cubic Meter Per Minute"@en-us ;
.
unit:M3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Cubic Meter per Second"@en-us ;
.
unit:MI-PER-SEC
  a qudt:Unit ;
  rdfs:label "MI-PER-SEC" ;
.
unit:MIL
  a qudt:Unit ;
  rdfs:label "Mil Angle (NATO)"@en ;
.
unit:MIN
  a qudt:Unit ;
  qudt:symbol "min" ;
  rdfs:label "Minute"@en ;
.
unit:MIN_Angle
  a qudt:Unit ;
  qudt:symbol "'" ;
  rdfs:label "Minute Angle"@en ;
.
unit:MIN_Sidereal
  a qudt:Unit ;
  qudt:symbol "min" ;
  rdfs:label "Sidereal Minute"@en ;
.
unit:MO
  a qudt:Unit ;
  qudt:symbol "mo" ;
  rdfs:label "Month"@en ;
.
unit:MO_MeanGREGORIAN
  a qudt:Unit ;
  rdfs:label "Mean Gregorian Month"@en ;
.
unit:MO_MeanJulian
  a qudt:Unit ;
  rdfs:label "Mean Julian Month"@en ;
.
unit:MO_Synodic
  a qudt:Unit ;
  qudt:symbol "mo" ;
  rdfs:label "Synodic month"@en ;
.
unit:MegaA
  a qudt:Unit ;
  rdfs:label "Megaampere"@en ;
.
unit:MegaBAR
  a qudt:Unit ;
  qudt:symbol "Mbar" ;
  rdfs:label "Megabar"@en ;
.
unit:MegaEV
  a qudt:Unit ;
  qudt:symbol "MeV" ;
  rdfs:label "Mega Electron Volt"@en ;
.
unit:MegaGM
  a qudt:Unit ;
  rdfs:label "Megagram"@en ;
.
unit:MegaHZ
  a qudt:Unit ;
  qudt:symbol "MHz" ;
  rdfs:label "Megahertz"@en ;
.
unit:MegaHZ-M
  a qudt:Unit ;
  rdfs:label "Megahertz Meter"@en-us ;
.
unit:MegaJ
  a qudt:Unit ;
  rdfs:label "Megajoule"@en ;
.
unit:MegaJ-PER-SEC
  a qudt:Unit ;
  rdfs:label "Megajoule Per Second"@en ;
.
unit:MegaN-M
  a qudt:Unit ;
  rdfs:label "Meganewton Meter"@en-us ;
.
unit:MegaPA
  a qudt:Unit ;
  rdfs:label "Megapascal"@en ;
.
unit:MegaPA-L-PER-SEC
  a qudt:Unit ;
  rdfs:label "Megapascal Liter Per Second"@en-us ;
.
unit:MegaPA-M3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Megapascal Cubic Meter Per Second"@en-us ;
.
unit:MegaS-PER-M
  a qudt:Unit ;
  rdfs:label "Megasiemens Per Meter"@en-us ;
.
unit:MegaTOE
  a qudt:Unit ;
  qudt:symbol "megatoe" ;
  rdfs:label "Megaton of Oil Equivalent"@en ;
.
unit:MegaV
  a qudt:Unit ;
  rdfs:label "Megavolt"@en ;
.
unit:MegaV-A
  a qudt:Unit ;
  rdfs:label "Megavolt Ampere"@en ;
.
unit:MegaV-A-HR
  a qudt:Unit ;
  rdfs:label "Megavolt Ampere Hour"@en ;
.
unit:MegaV-A_Reactive
  a qudt:Unit ;
  rdfs:label "Megavolt Ampere Reactive"@en ;
.
unit:MegaV-A_Reactive-HR
  a qudt:Unit ;
  rdfs:label "Megavolt Ampere Reactive Hour"@en ;
.
unit:MegaW
  a qudt:Unit ;
  rdfs:label "MegaW"@en ;
.
unit:MegaW-HR
  a qudt:Unit ;
  rdfs:label "Megawatt Hour"@en ;
.
unit:MegaYR
  a qudt:Unit ;
  qudt:symbol "Myr" ;
  rdfs:label "Million Years"@en ;
.
unit:MicroA
  a qudt:Unit ;
  qudt:symbol "µA" ;
  rdfs:label "microampere"@en ;
.
unit:MicroATM
  a qudt:Unit ;
  rdfs:label "Microatmospheres"@en ;
.
unit:MicroBAR
  a qudt:Unit ;
  rdfs:label "Microbar"@en ;
.
unit:MicroGM
  a qudt:Unit ;
  rdfs:label "Microgram"@en ;
.
unit:MicroH-PER-KiloOHM
  a qudt:Unit ;
  rdfs:label "Microhenry Per Kiloohm"@en ;
.
unit:MicroH-PER-OHM
  a qudt:Unit ;
  rdfs:label "Microhenry Per Ohm"@en ;
.
unit:MicroN-M
  a qudt:Unit ;
  rdfs:label "Micronewton Meter"@en-us ;
.
unit:MicroPA
  a qudt:Unit ;
  rdfs:label "Micropascal"@en ;
.
unit:MicroRAD
  a qudt:Unit ;
  qudt:symbol "μrad" ;
  rdfs:label "microradian"@en ;
.
unit:MicroS-PER-CentiM
  a qudt:Unit ;
  rdfs:label "Microsiemens Per Centimeter"@en-us ;
.
unit:MicroS-PER-M
  a qudt:Unit ;
  rdfs:label "Microsiemens Per Meter"@en-us ;
.
unit:MicroSEC
  a qudt:Unit ;
  qudt:symbol "μs" ;
  rdfs:label "microsecond"@en ;
.
unit:MicroTORR
  a qudt:Unit ;
  qudt:symbol "μTorr" ;
  rdfs:label "MicroTorr"@en ;
.
unit:MicroV
  a qudt:Unit ;
  rdfs:label "Microvolt"@en ;
.
unit:MicroW
  a qudt:Unit ;
  rdfs:label "Microwatt"@en ;
.
unit:MilliA
  a qudt:Unit ;
  qudt:symbol "mA" ;
  rdfs:label "MilliAmpere"@en ;
.
unit:MilliARCSEC
  a qudt:Unit ;
  qudt:symbol "mas" ;
  qudt:symbol "rad" ;
  rdfs:label "Milli ArcSecond"@en ;
.
unit:MilliBAR
  a qudt:Unit ;
  qudt:symbol "hPa" ;
  qudt:symbol "mbar" ;
  rdfs:label "Millibar"@en ;
.
unit:MilliBAR-L-PER-SEC
  a qudt:Unit ;
  rdfs:label "Millibar Liter Per Second"@en-us ;
.
unit:MilliBAR-M3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Millibar Cubic Meter Per Second"@en-us ;
.
unit:MilliDEG_C
  a qudt:Unit ;
  rdfs:label "Millidegree Celsius"@en ;
.
unit:MilliGM
  a qudt:Unit ;
  rdfs:label "Milligram"@en ;
.
unit:MilliGM-PER-DeciL
  a qudt:Unit ;
  rdfs:label "milligrams per decilitre"@en ;
.
unit:MilliH-PER-KiloOHM
  a qudt:Unit ;
  rdfs:label "Millihenry Per Kiloohm"@en ;
.
unit:MilliH-PER-OHM
  a qudt:Unit ;
  rdfs:label "Millihenry Per Ohm"@en ;
.
unit:MilliJ
  a qudt:Unit ;
  rdfs:label "Millijoule"@en ;
.
unit:MilliL-PER-DAY
  a qudt:Unit ;
  rdfs:label "Millilitre Per Day"@en ;
.
unit:MilliL-PER-HR
  a qudt:Unit ;
  rdfs:label "Millilitre Per Hour"@en ;
.
unit:MilliL-PER-MIN
  a qudt:Unit ;
  rdfs:label "Millilitre Per Minute"@en ;
.
unit:MilliL-PER-SEC
  a qudt:Unit ;
  rdfs:label "Millilitre Per Second"@en ;
.
unit:MilliM_H2O
  a qudt:Unit ;
  rdfs:label "Conventional Millimeter Of Water"@en-us ;
.
unit:MilliM_HG
  a qudt:Unit ;
  qudt:symbol "mm Hg" ;
  rdfs:label "Millimeter of Mercury"@en-us ;
.
unit:MilliM_HGA
  a qudt:Unit ;
  qudt:symbol "mmHgA" ;
  rdfs:label "Millimeter of Mercury - Absolute"@en-us ;
.
unit:MilliN-M
  a qudt:Unit ;
  rdfs:label "Millinewton Meter"@en-us ;
.
unit:MilliPA
  a qudt:Unit ;
  rdfs:label "Millipascal"@en ;
.
unit:MilliPA-SEC-PER-BAR
  a qudt:Unit ;
  rdfs:label "Millipascal Second Per Bar"@en ;
.
unit:MilliRAD
  a qudt:Unit ;
  qudt:symbol "mrad" ;
  rdfs:label "milliradian"@en ;
.
unit:MilliS-PER-CentiM
  a qudt:Unit ;
  rdfs:label "Millisiemens Per Centimeter"@en-us ;
.
unit:MilliS-PER-M
  a qudt:Unit ;
  rdfs:label "MilliSiemens per metre"@en ;
.
unit:MilliSEC
  a qudt:Unit ;
  qudt:symbol "ms" ;
  rdfs:label "millisecond"@en ;
.
unit:MilliTORR
  a qudt:Unit ;
  qudt:symbol "utorr" ;
  rdfs:label "MilliTorr"@en ;
.
unit:MilliV
  a qudt:Unit ;
  rdfs:label "Millivolt"@en ;
.
unit:MilliW
  a qudt:Unit ;
  rdfs:label "MilliW"@en ;
.
unit:N-CentiM
  a qudt:Unit ;
  rdfs:label "Newton Centimeter"@en-us ;
.
unit:N-M
  a qudt:Unit ;
  qudt:symbol "J" ;
  qudt:symbol "N m" ;
  rdfs:label "Newton Meter"@en-us ;
.
unit:N-PER-CentiM2
  a qudt:Unit ;
  rdfs:label "Newton Per Square Centimeter"@en-us ;
.
unit:N-PER-M2
  a qudt:Unit ;
  qudt:symbol "Pa" ;
  rdfs:label "N-PER-M2"@en ;
.
unit:N-PER-MilliM2
  a qudt:Unit ;
  rdfs:label "Newton Per Square Millimeter"@en-us ;
.
unit:NUM-PER-HR
  a qudt:Unit ;
  rdfs:label "Number per hour"@en ;
.
unit:NUM-PER-SEC
  a qudt:Unit ;
  rdfs:label "Counts per second"@en ;
.
unit:NUM-PER-YR
  a qudt:Unit ;
  rdfs:label "Number per Year"@en ;
.
unit:NanoA
  a qudt:Unit ;
  qudt:symbol "nA" ;
  rdfs:label "nanoampere"@en ;
.
unit:NanoGM
  a qudt:Unit ;
  rdfs:label "Nanograms"@en ;
.
unit:NanoS-PER-CentiM
  a qudt:Unit ;
  rdfs:label "Nanosiemens Per Centimeter"@en-us ;
.
unit:NanoS-PER-M
  a qudt:Unit ;
  rdfs:label "Nanosiemens Per Meter"@en-us ;
.
unit:NanoSEC
  a qudt:Unit ;
  qudt:symbol "ns" ;
  rdfs:label "nanosecond"@en ;
.
unit:NanoW
  a qudt:Unit ;
  rdfs:label "Nanowatt"@en ;
.
unit:OZ
  a qudt:Unit ;
  qudt:symbol "ozm" ;
  rdfs:label "Ounce Mass"@en ;
.
unit:OZ_F-IN
  a qudt:Unit ;
  rdfs:label "Imperial Ounce Force Inch"@en ;
.
unit:OZ_PER-GAL
  a qudt:Unit ;
  rdfs:label "Imperial Mass Ounce per Gallon"@en ;
.
unit:OZ_PER-IN3
  a qudt:Unit ;
  rdfs:label "Imperial Mass Ounce per Cubic Inch"@en ;
.
unit:OZ_TROY
  a qudt:Unit ;
  qudt:symbol "oz" ;
  rdfs:label "Ounce Troy"@en ;
.
unit:OZ_VOL_UK-PER-DAY
  a qudt:Unit ;
  rdfs:label "Ounce (UK Fluid) Per Day"@en ;
.
unit:OZ_VOL_UK-PER-HR
  a qudt:Unit ;
  rdfs:label "Ounce (UK Fluid) Per Hour"@en ;
.
unit:OZ_VOL_UK-PER-MIN
  a qudt:Unit ;
  rdfs:label "Ounce (UK Fluid) Per Minute"@en ;
.
unit:OZ_VOL_UK-PER-SEC
  a qudt:Unit ;
  rdfs:label "Ounce (UK Fluid) Per Second"@en ;
.
unit:OZ_VOL_US-PER-DAY
  a qudt:Unit ;
  rdfs:label "Ounce (US Fluid) Per Day"@en ;
.
unit:OZ_VOL_US-PER-HR
  a qudt:Unit ;
  rdfs:label "Ounce (US Fluid) Per Hour"@en ;
.
unit:OZ_VOL_US-PER-MIN
  a qudt:Unit ;
  rdfs:label "Ounce (US Fluid) Per Minute"@en ;
.
unit:OZ_VOL_US-PER-SEC
  a qudt:Unit ;
  rdfs:label "Ounce (US Fluid) Per Second"@en ;
.
unit:PA
  a qudt:Unit ;
  qudt:symbol "Pa" ;
  rdfs:label "Pascal"@en ;
.
unit:PA-L-PER-SEC
  a qudt:Unit ;
  rdfs:label "Pascal Liter Per Second"@en-us ;
.
unit:PA-M3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Pascal Cubic Meter Per Second"@en-us ;
.
unit:PA-SEC-PER-BAR
  a qudt:Unit ;
  rdfs:label "Pascal Second Per Bar"@en ;
.
unit:PDL-PER-FT2
  a qudt:Unit ;
  rdfs:label "Poundal per Square Foot"@en ;
.
unit:PER-DAY
  a qudt:Unit ;
  rdfs:label "Reciprocal Day"@en ;
.
unit:PER-HR
  a qudt:Unit ;
  rdfs:label "Reciprocal Hour"@en ;
.
unit:PER-MIN
  a qudt:Unit ;
  rdfs:label "Reciprocal Minute"@en ;
.
unit:PER-MO
  a qudt:Unit ;
  rdfs:label "Reciprocal Month"@en ;
.
unit:PER-MilliSEC
  a qudt:Unit ;
  rdfs:label "Reciprocal millisecond"@en ;
.
unit:PER-SEC
  a qudt:Unit ;
  qudt:symbol "Hz" ;
  rdfs:label "Reciprocal Second"@en ;
.
unit:PER-WK
  a qudt:Unit ;
  rdfs:label "Reciprocal Week"@en ;
.
unit:PER-YR
  a qudt:Unit ;
  rdfs:label "Reciprocal Year"@en ;
.
unit:PERCENT-PER-DAY
  a qudt:Unit ;
  rdfs:label "Percent per day"@en ;
.
unit:PERCENT-PER-HR
  a qudt:Unit ;
  rdfs:label "Percent per hour"@en ;
.
unit:PERCENT-PER-WK
  a qudt:Unit ;
  rdfs:label "Percent per week"@en ;
.
unit:PINT_UK-PER-DAY
  a qudt:Unit ;
  rdfs:label "Pint (UK) Per Day"@en ;
.
unit:PINT_UK-PER-HR
  a qudt:Unit ;
  rdfs:label "Pint (UK) Per Hour"@en ;
.
unit:PINT_UK-PER-MIN
  a qudt:Unit ;
  rdfs:label "Pint (UK) Per Minute"@en ;
.
unit:PINT_UK-PER-SEC
  a qudt:Unit ;
  rdfs:label "Pint (UK) Per Second"@en ;
.
unit:PINT_US-PER-DAY
  a qudt:Unit ;
  rdfs:label "Pint (US Liquid) Per Day"@en ;
.
unit:PINT_US-PER-HR
  a qudt:Unit ;
  rdfs:label "Pint (US Liquid) Per Hour"@en ;
.
unit:PINT_US-PER-MIN
  a qudt:Unit ;
  rdfs:label "Pint (US Liquid) Per Minute"@en ;
.
unit:PINT_US-PER-SEC
  a qudt:Unit ;
  rdfs:label "Pint (US Liquid) Per Second"@en ;
.
unit:PK_UK-PER-DAY
  a qudt:Unit ;
  rdfs:label "Peck (UK) Per Day"@en ;
.
unit:PK_UK-PER-HR
  a qudt:Unit ;
  rdfs:label "Peck (UK) Per Hour"@en ;
.
unit:PK_UK-PER-MIN
  a qudt:Unit ;
  rdfs:label "Peck (UK) Per Minute"@en ;
.
unit:PK_UK-PER-SEC
  a qudt:Unit ;
  rdfs:label "Peck (UK) Per Second"@en ;
.
unit:PK_US_DRY-PER-DAY
  a qudt:Unit ;
  rdfs:label "Peck (US Dry) Per Day"@en ;
.
unit:PK_US_DRY-PER-HR
  a qudt:Unit ;
  rdfs:label "Peck (US Dry) Per Hour"@en ;
.
unit:PK_US_DRY-PER-MIN
  a qudt:Unit ;
  rdfs:label "Peck (US Dry) Per Minute"@en ;
.
unit:PK_US_DRY-PER-SEC
  a qudt:Unit ;
  rdfs:label "Peck (US Dry) Per Second"@en ;
.
unit:POISE-PER-BAR
  a qudt:Unit ;
  rdfs:label "Poise Per Bar"@en ;
.
unit:PSI
  a qudt:Unit ;
  qudt:symbol "psia" ;
  rdfs:label "PSI"@en ;
.
unit:PSI-IN3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Psi Cubic Inch Per Second"@en ;
.
unit:PSI-M3-PER-SEC
  a qudt:Unit ;
  rdfs:label "PSI Cubic Meter Per Second"@en-us ;
.
unit:PSI-YD3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Psi Cubic Yard Per Second"@en ;
.
unit:Pennyweight
  a qudt:Unit ;
  rdfs:label "Pennyweight"@en ;
.
unit:PetaJ
  a qudt:Unit ;
  rdfs:label "Petajoule"@en ;
.
unit:Phot
  a qudt:Unit ;
  qudt:symbol "ph" ;
  rdfs:label "Phot"@en ;
.
unit:PicoA
  a qudt:Unit ;
  qudt:symbol "pA" ;
  rdfs:label "picoampere"@en ;
.
unit:PicoGM
  a qudt:Unit ;
  rdfs:label "Picograms"@en ;
.
unit:PicoS-PER-M
  a qudt:Unit ;
  rdfs:label "Picosiemens Per Meter"@en-us ;
.
unit:PicoSEC
  a qudt:Unit ;
  rdfs:label "Picosecond"@en ;
.
unit:PicoW
  a qudt:Unit ;
  rdfs:label "Picowatt"@en ;
.
unit:PlanckCurrent
  a qudt:Unit ;
  rdfs:label "Planck Current"@en ;
.
unit:PlanckDensity
  a qudt:Unit ;
  rdfs:label "Planck Density"@en ;
.
unit:PlanckEnergy
  a qudt:Unit ;
  qudt:symbol "Eᵨ" ;
  rdfs:label "Planck Energy"@en ;
.
unit:PlanckFrequency
  a qudt:Unit ;
  rdfs:label "Planck Frequency"@en ;
.
unit:PlanckMass
  a qudt:Unit ;
  rdfs:label "Planck Mass"@en ;
.
unit:PlanckPower
  a qudt:Unit ;
  rdfs:label "Planck Power"@en ;
.
unit:PlanckPressure
  a qudt:Unit ;
  rdfs:label "Planck Pressure"@en ;
.
unit:PlanckTemperature
  a qudt:Unit ;
  rdfs:label "PlanckTemperature"@en ;
.
unit:PlanckTime
  a qudt:Unit ;
  rdfs:label "Planck Time"@en ;
.
unit:PlanckVolt
  a qudt:Unit ;
  rdfs:label "Planck Volt"@en ;
.
unit:QT_UK-PER-DAY
  a qudt:Unit ;
  rdfs:label "Quart (UK Liquid) Per Day"@en ;
.
unit:QT_UK-PER-HR
  a qudt:Unit ;
  rdfs:label "Quart (UK Liquid) Per Hour"@en ;
.
unit:QT_UK-PER-MIN
  a qudt:Unit ;
  rdfs:label "Quart (UK Liquid) Per Minute"@en ;
.
unit:QT_UK-PER-SEC
  a qudt:Unit ;
  rdfs:label "Quart (UK Liquid) Per Second"@en ;
.
unit:QT_US-PER-DAY
  a qudt:Unit ;
  rdfs:label "Quart (US Liquid) Per Day"@en ;
.
unit:QT_US-PER-HR
  a qudt:Unit ;
  rdfs:label "Quart (US Liquid) Per Hour"@en ;
.
unit:QT_US-PER-MIN
  a qudt:Unit ;
  rdfs:label "Quart (US Liquid) Per Minute"@en ;
.
unit:QT_US-PER-SEC
  a qudt:Unit ;
  rdfs:label "Quart (US Liquid) Per Second"@en ;
.
unit:QUAD
  a qudt:Unit ;
  qudt:symbol "quad" ;
  rdfs:label "Quad"@en ;
.
unit:Quarter_UK
  a qudt:Unit ;
  rdfs:label "Quarter (UK)"@en ;
.
unit:RAD
  a qudt:Unit ;
  qudt:symbol "mas" ;
  qudt:symbol "rad" ;
  rdfs:label "Radian"@en ;
.
unit:REV
  a qudt:Unit ;
  qudt:symbol "rev" ;
  rdfs:label "Revolution"@en ;
.
unit:S-PER-CentiM
  a qudt:Unit ;
  rdfs:label "Siemens Per Centimeter"@en-us ;
.
unit:S-PER-M
  a qudt:Unit ;
  rdfs:label "Siemens Per Meter"@en-us ;
.
unit:SAMPLE-PER-SEC
  a qudt:Unit ;
  rdfs:label "Sample per second"@en ;
.
unit:SEC
  a qudt:Unit ;
  qudt:symbol "s" ;
  rdfs:label "Second"@en ;
.
unit:SH
  a qudt:Unit ;
  qudt:symbol "Sh" ;
  rdfs:label "Shake"@en ;
.
unit:SLUG
  a qudt:Unit ;
  qudt:symbol "slug" ;
  rdfs:label "Slug"@en ;
.
unit:SLUG-PER-FT3
  a qudt:Unit ;
  rdfs:label "Slug per Cubic Foot"@en ;
.
unit:STILB
  a qudt:Unit ;
  qudt:symbol "sb" ;
  rdfs:label "Stilb"@en ;
.
unit:SolarMass
  a qudt:Unit ;
  qudt:symbol "S" ;
  rdfs:label "Solar mass"@en ;
.
unit:Stone_UK
  a qudt:Unit ;
  rdfs:label "Stone (UK)"@en ;
.
unit:THM_EEC
  a qudt:Unit ;
  rdfs:label "THM_EEC"@en ;
.
unit:THM_US
  a qudt:Unit ;
  qudt:symbol "thm" ;
  rdfs:label "Therm US"@en ;
.
unit:TOE
  a qudt:Unit ;
  qudt:symbol "toe" ;
  rdfs:label "Ton of Oil Equivalent"@en ;
.
unit:TONNE
  a qudt:Unit ;
  qudt:symbol "mT" ;
  rdfs:label "Tonne"@en ;
.
unit:TON_Assay
  a qudt:Unit ;
  qudt:symbol "AT" ;
  rdfs:label "Assay Ton"@en ;
.
unit:TON_FG
  a qudt:Unit ;
  rdfs:label "Ton of Refrigeration"@en ;
.
unit:TON_LONG
  a qudt:Unit ;
  qudt:symbol "ton" ;
  rdfs:label "Long Ton"@en ;
.
unit:TON_LONG-PER-YD3
  a qudt:Unit ;
  rdfs:label "Long Ton per Cubic Yard"@en ;
.
unit:TON_Metric
  a qudt:Unit ;
  qudt:symbol "mT" ;
  rdfs:label "Metric Ton"@en ;
.
unit:TON_SHORT
  a qudt:Unit ;
  qudt:symbol "ton" ;
  rdfs:label "Short Ton"@en ;
.
unit:TON_SHORT-PER-YD3
  a qudt:Unit ;
  rdfs:label "Short Ton per Cubic Yard"@en ;
.
unit:TON_UK
  a qudt:Unit ;
  qudt:symbol "ton" ;
  rdfs:label "Ton (UK)"@en ;
.
unit:TON_UK-PER-YD3
  a qudt:Unit ;
  rdfs:label "Long Ton (UK) Per Cubic Yard"@en ;
.
unit:TON_US
  a qudt:Unit ;
  qudt:symbol "ton" ;
  rdfs:label "Ton (US)"@en ;
.
unit:TON_US-PER-YD3
  a qudt:Unit ;
  rdfs:label "Short Ton (US) Per Cubic Yard"@en ;
.
unit:TORR
  a qudt:Unit ;
  qudt:symbol "Torr" ;
  rdfs:label "Torr"@en ;
.
unit:TeraHZ
  a qudt:Unit ;
  rdfs:label "Terahertz"@en ;
.
unit:TeraJ
  a qudt:Unit ;
  rdfs:label "Terajoule"@en ;
.
unit:TeraW
  a qudt:Unit ;
  rdfs:label "Terawatt"@en ;
.
unit:TeraW-HR
  a qudt:Unit ;
  rdfs:label "Terawatt Hour"@en ;
.
unit:TonEnergy
  a qudt:Unit ;
  rdfs:label "Ton Energy"@en ;
.
unit:U
  a qudt:Unit ;
  qudt:symbol "Da" ;
  qudt:symbol "u" ;
  qudt:symbol "μ" ;
  rdfs:label "Unified Atomic Mass Unit"@en ;
.
unit:UNITLESS
  a qudt:Unit ;
  qudt:symbol "U" ;
  rdfs:label "Unitless"@en ;
.
unit:V
  a qudt:Unit ;
  qudt:symbol "V" ;
  rdfs:label "Volt"@en ;
.
unit:V-A
  a qudt:Unit ;
  rdfs:label "Volt Ampere"@en ;
.
unit:V-A-HR
  a qudt:Unit ;
  rdfs:label "Volt Ampere Hour"@en ;
.
unit:V-A_Reactive
  a qudt:Unit ;
  rdfs:label "Volt Ampere Reactive"@en ;
.
unit:V-A_Reactive-HR
  a qudt:Unit ;
  rdfs:label "Volt Ampere Reactive Hour"@en ;
.
unit:V_Ab
  a qudt:Unit ;
  qudt:symbol "abV" ;
  rdfs:label "Abvolt"@en ;
.
unit:V_Stat
  a qudt:Unit ;
  qudt:symbol "statV" ;
  rdfs:label "Statvolt"@en ;
.
unit:W
  a qudt:Unit ;
  qudt:symbol "W" ;
  rdfs:label "Watt"@en ;
.
unit:W-HR
  a qudt:Unit ;
  qudt:symbol "W-hr" ;
  rdfs:label "Watthour"@en ;
.
unit:W-PER-M2-SR
  a qudt:Unit ;
  rdfs:label "Watt per Square Meter Steradian"@en-us ;
.
unit:W-SEC
  a qudt:Unit ;
  rdfs:label "Watt Second"@en ;
.
unit:WK
  a qudt:Unit ;
  qudt:symbol "wk" ;
  rdfs:label "Week"@en ;
.
unit:YD3-PER-DAY
  a qudt:Unit ;
  rdfs:label "Cubic Yard Per Day"@en ;
.
unit:YD3-PER-HR
  a qudt:Unit ;
  rdfs:label "Cubic Yard Per Hour"@en ;
.
unit:YD3-PER-MIN
  a qudt:Unit ;
  rdfs:label "Cubic Yard per Minute"@en ;
.
unit:YD3-PER-SEC
  a qudt:Unit ;
  rdfs:label "Cubic Yard Per Second"@en ;
.
unit:YR
  a qudt:Unit ;
  qudt:symbol "a" ;
  rdfs:label "Year"@en ;
.
unit:YR_Common
  a qudt:Unit ;
  rdfs:label "Common Year"@en ;
.
unit:YR_Sidereal
  a qudt:Unit ;
  qudt:symbol "yr" ;
  rdfs:label "Sidereal Year"@en ;
.
unit:YR_TROPICAL
  a qudt:Unit ;
  qudt:symbol "a_{t}" ;
  rdfs:label "Tropical Year"@en ;
.
unit:failures-in-time
  a qudt:Unit ;
  rdfs:label "Failures In Time"@en ;
.
sdo:latitude
  a rdf:Property ;
  rdfs:label "latitude" ;
.
sdo:longitude
  a rdf:Property ;
  rdfs:label "longitude" ;
.
rdf:
  a owl:Ontology ;
.
rdfs:
  a owl:Ontology ;
.
owl:
  a owl:Ontology ;
.
skos:narrower
  owl:inverseOf skos:broader ;
.
vcard:Address
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Address" ;
  rdfs:subClassOf owl:Thing ;
.
vcard:hasAddress
  a owl:ObjectProperty ;
  rdfs:label "has address" ;
.
sosa:FeatureOfInterest
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Feature of interest" ;
  rdfs:subClassOf owl:Thing ;
.
sosa:ObservableProperty
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Observable property" ;
  rdfs:subClassOf owl:Thing ;
.
brick:
  a owl:Ontology ;
.
brick:AED
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "AED" ;
  rdfs:subClassOf brick:Safety_Equipment ;
  owl:equivalentClass brick:Automated_External_Defibrillator ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:AED ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Defibrillator ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Safety ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:AED ;
  brick:hasAssociatedTag tag:Defibrillator ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Safety ;
.
brick:AHU
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "AHU" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  owl:equivalentClass brick:Air_Handler_Unit ;
  owl:equivalentClass brick:Air_Handling_Unit ;
  skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:AHU ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:AHU ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Ablutions_Room
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Ablutions Room" ;
  rdfs:subClassOf brick:Room ;
  skos:definition "A room for performing cleansing rituals before prayer"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Ablutions ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Ablutions ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Absolute_Humidity
  a brick:Quantity ;
  qudt:applicableUnit unit:GRAIN-PER-GAL ;
  qudt:applicableUnit unit:KiloGM-PER-M3 ;
  qudt:applicableUnit unit:LB-PER-FT3 ;
  qudt:applicableUnit unit:LB-PER-GAL ;
  qudt:applicableUnit unit:LB-PER-GAL_UK ;
  qudt:applicableUnit unit:LB-PER-GAL_US ;
  qudt:applicableUnit unit:LB-PER-IN3 ;
  qudt:applicableUnit unit:LB-PER-M3 ;
  qudt:applicableUnit unit:LB-PER-YD3 ;
  qudt:applicableUnit unit:MilliGM-PER-DeciL ;
  qudt:applicableUnit unit:OZ_PER-GAL ;
  qudt:applicableUnit unit:OZ_PER-IN3 ;
  qudt:applicableUnit unit:PlanckDensity ;
  qudt:applicableUnit unit:SLUG-PER-FT3 ;
  qudt:applicableUnit unit:TON_LONG-PER-YD3 ;
  qudt:applicableUnit unit:TON_SHORT-PER-YD3 ;
  qudt:applicableUnit unit:TON_UK-PER-YD3 ;
  qudt:applicableUnit unit:TON_US-PER-YD3 ;
  rdfs:label "Absolute Humidity" ;
  skos:broader brick:Humidity ;
  brick:hasQUDTReference quantitykind:AbsoluteHumidity ;
.
brick:Absorption_Chiller
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Absorption Chiller" ;
  rdfs:subClassOf brick:Chiller ;
  skos:definition "A chiller that utilizes a thermal or/and chemical process to produce the refrigeration effect necessary to provide chilled water. There is no mechanical compression of the refrigerant taking place within the machine, as occurs within more traditional vapor compression type chillers."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Absorption ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chiller ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Absorption ;
  brick:hasAssociatedTag tag:Chiller ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Acceleration_Time
  a brick:Quantity ;
  rdfs:label "Acceleration Time" ;
  skos:broader brick:Time ;
.
brick:Acceleration_Time_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Acceleration Time Setpoint" ;
  rdfs:subClassOf brick:Time_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Acceleration ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Time ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Acceleration ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Access_Control_Equipment
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Access Control Equipment" ;
  rdfs:subClassOf brick:Security_Equipment ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Access ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Control ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Security ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Access ;
  brick:hasAssociatedTag tag:Control ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Security ;
.
brick:Access_Reader
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Access Reader" ;
  rdfs:subClassOf brick:Access_Control_Equipment ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Access ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Control ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Reader ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Security ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Access ;
  brick:hasAssociatedTag tag:Control ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Reader ;
  brick:hasAssociatedTag tag:Security ;
.
brick:Active_Chilled_Beam
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Active Chilled Beam" ;
  rdfs:subClassOf brick:Chilled_Beam ;
  skos:definition "A Chilled Beam with an integral primary air connection that induces air flow through the device."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Active ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Beam ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Active ;
  brick:hasAssociatedTag tag:Beam ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Active_Energy
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloW-HR ;
  qudt:applicableUnit unit:MegaW-HR ;
  qudt:applicableUnit unit:W-HR ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "Active_Energy" ;
  skos:broader brick:Electric_Energy ;
  skos:definition "The integral of the active power over a time interval" ;
.
brick:Active_Power
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloV-A ;
  qudt:applicableUnit unit:MegaV-A ;
  qudt:applicableUnit unit:V-A ;
  rdfs:label "Active Power" ;
  owl:sameAs brick:Real_Power ;
  skos:broader brick:Electric_Power ;
  skos:definition "(Active Power) is, under periodic conditions, the mean value, taken over one period (T), of the instantaneous power (p). In complex notation, (P = Re \\; S), where (S) is (complex power)\"."@en ;
  brick:hasQUDTReference quantitykind:ActivePower ;
.
brick:Active_Power_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Active Power Sensor" ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/AC_power#Active,_reactive,_and_apparent_power> ;
  rdfs:subClassOf brick:Electric_Power_Sensor ;
  skos:definition "Measures the portion of power that, averaged over a complete cycle of the AC waveform, results in net transfer of energy in one direction"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Electric ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Power ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Real ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Electric ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Power ;
  brick:hasAssociatedTag tag:Real ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Active_Power ;
.
brick:Adjust_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Adjust Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "Measures user-provided adjustment of some value"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Adjust ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Adjust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Air
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Air ;
  rdfs:label "Air" ;
  rdfs:subClassOf brick:Gas ;
  skos:definition "the invisible gaseous substance surrounding the earth, a mixture mainly of oxygen and nitrogen."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gas ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:Air_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Alarm" ;
  rdfs:subClassOf brick:Alarm ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Air_Differential_Pressure_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Differential Pressure Sensor" ;
  rdfs:subClassOf brick:Differential_Pressure_Sensor ;
  skos:definition "Measures the difference in pressure between two regions of air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Differential_Pressure ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Differential_Pressure_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Differential Pressure Setpoint" ;
  rdfs:subClassOf brick:Differential_Pressure_Setpoint ;
  skos:definition "Sets the target air differential pressure between an upstream and downstream point in a air duct or conduit"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Differential_Pressure ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Diffuser
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Diffuser" ;
  rdfs:subClassOf brick:Terminal_Unit ;
  skos:definition "A device that is a component of the air distribution system that controls the delivery of conditioned and/or ventilating air into a room"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Diffuser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Diffuser ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Air_Enthalpy_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Enthalpy Sensor" ;
  rdfs:subClassOf brick:Enthalpy_Sensor ;
  skos:definition "Measures the total heat content of air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Enthalpy ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Enthalpy ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Flow_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Flow Alarm" ;
  rdfs:subClassOf brick:Air_Alarm ;
  skos:definition "An alarm related to air flow."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Air_Flow_Deadband_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Flow Deadband Setpoint" ;
  rdfs:subClassOf brick:Air_Flow_Setpoint ;
  rdfs:subClassOf brick:Deadband_Setpoint ;
  skos:definition "Sets the size of a deadband of air flow"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deadband ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Flow_Demand_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Flow Demand Setpoint" ;
  rdfs:subClassOf brick:Air_Flow_Setpoint ;
  rdfs:subClassOf brick:Demand_Setpoint ;
  skos:definition "Sets the rate of air flow required for a process"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Demand ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Flow_Loss_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Flow Loss Alarm" ;
  rdfs:subClassOf brick:Air_Flow_Alarm ;
  skos:definition "An alarm that indicates loss in air flow."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Loss ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Loss ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Air_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Flow Sensor" ;
  rdfs:subClassOf brick:Flow_Sensor ;
  skos:definition "Measures the rate of flow of air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Flow Setpoint" ;
  rdfs:subClassOf brick:Flow_Setpoint ;
  skos:definition "Sets air flow"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Flow_Setpoint_Limit
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Flow Setpoint Limit" ;
  rdfs:subClassOf brick:Limit ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Flow_Setpoint."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Limit ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Air_Grains_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Grains Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "Measures the mass of water vapor in air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Grains ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Grains ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:GrainsOfMoisture ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Handler_Unit
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Handler Unit" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  owl:equivalentClass brick:AHU ;
  owl:equivalentClass brick:Air_Handling_Unit ;
  skos:definition "Assembly consisting of sections containing a fan or fans and other necessary equipment to perform one or more of the following functions: circulating, filtration, heating, cooling, heat recovery, humidifying, dehumidifying, and mixing of air. Is usually connected to an air-distribution system."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Handler ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Unit ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Handler ;
  brick:hasAssociatedTag tag:Unit ;
.
brick:Air_Handling_Unit
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Handling Unit" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  owl:equivalentClass brick:AHU ;
  owl:equivalentClass brick:Air_Handler_Unit ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Handling ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Unit ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Handling ;
  brick:hasAssociatedTag tag:Unit ;
.
brick:Air_Loop
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Loop" ;
  rdfs:subClassOf brick:Loop ;
  skos:definition "The set of connected equipment serving one path of air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Loop ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Loop ;
.
brick:Air_Plenum
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Plenum" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  skos:definition "A component of the HVAC the receives air from the air handling unit or room to distribute or exhaust to or from the building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Plenum ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Plenum ;
.
brick:Air_Quality
  a brick:Quantity ;
  rdfs:label "Air Quality" ;
.
brick:Air_Quality_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Quality Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "A sensor which provides a measure of air quality"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Quality ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Quality ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Air_Static_Pressure_Step_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Static Pressure Step Parameter" ;
  rdfs:subClassOf brick:Static_Pressure_Step_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Step ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasAssociatedTag tag:Step ;
.
brick:Air_System
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air System" ;
  rdfs:subClassOf brick:Heating_Ventilation_Air_Conditioning_System ;
  skos:definition "The equipment, distribution systems and terminals that introduce or exhaust, either collectively or individually, the air into and from the building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:System ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:System ;
.
brick:Air_Temperature_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Temperature Alarm" ;
  rdfs:subClassOf brick:Air_Alarm ;
  rdfs:subClassOf brick:Temperature_Alarm ;
  skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of air."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Air_Temperature_Integral_Time_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Temperature Integral Time Parameter" ;
  rdfs:subClassOf brick:Integral_Time_Parameter ;
  rdfs:subClassOf brick:Temperature_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Integral ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Time ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Air_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Temperature Sensor" ;
  rdfs:subClassOf brick:Temperature_Sensor ;
  skos:definition "Measures the temperature of air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Temperature Setpoint" ;
  rdfs:subClassOf brick:Temperature_Setpoint ;
  skos:definition "Sets temperature of air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Air ;
.
brick:Air_Temperature_Setpoint_Limit
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Temperature Setpoint Limit" ;
  rdfs:subClassOf brick:Limit ;
  rdfs:subClassOf brick:Temperature_Parameter ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Air_Temperature_Setpoint."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Limit ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Air_Temperature_Step_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Temperature Step Parameter" ;
  rdfs:subClassOf brick:Temperature_Step_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Step ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Step ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Air_Wet_Bulb_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Air Wet Bulb Temperature Sensor" ;
  rdfs:subClassOf brick:Air_Temperature_Sensor ;
  rdfs:subClassOf brick:Temperature_Sensor ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bulb ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Wet ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Bulb ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Wet ;
  brick:hasQuantity brick:Wet_Bulb_Temperature ;
  brick:hasSubstance brick:Air ;
.
brick:Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Alarm" ;
  rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=alarm> ;
  rdfs:subClassOf brick:Point ;
  owl:disjointWith brick:Command ;
  owl:disjointWith brick:Parameter ;
  owl:disjointWith brick:Sensor ;
  owl:disjointWith brick:Setpoint ;
  owl:disjointWith brick:Status ;
  skos:definition "Alarm points are signals (either audible or visual) that alert an operator to an off-normal condition which requires some form of corrective action"@en ;
  sh:not [
      rdfs:label "Instance of Command" ;
      sh:class brick:Command ;
    ] ;
  sh:not [
      rdfs:label "Instance of Parameter" ;
      sh:class brick:Parameter ;
    ] ;
  sh:not [
      rdfs:label "Instance of Sensor" ;
      sh:class brick:Sensor ;
    ] ;
  sh:not [
      rdfs:label "Instance of Setpoint" ;
      sh:class brick:Setpoint ;
    ] ;
  sh:not [
      rdfs:label "Instance of Status" ;
      sh:class brick:Status ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Alarm_Delay_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Alarm Delay Parameter" ;
  rdfs:subClassOf brick:Delay_Parameter ;
  skos:definition "A parameter determining how long to delay an alarm after sufficient conditions have been met"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Delay ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Delay ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Alarm_Sensitivity_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Alarm Sensitivity Parameter" ;
  rdfs:subClassOf brick:Parameter ;
  skos:definition "A parameter indicates the sensitivity to activate an alarm."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensitivity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensitivity ;
.
brick:Alternating_Current_Frequency
  a brick:Quantity ;
  qudt:applicableUnit unit:GigaHZ ;
  qudt:applicableUnit unit:HZ ;
  qudt:applicableUnit unit:KiloHZ ;
  qudt:applicableUnit unit:MegaHZ ;
  qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T-1D0 ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "Alternating_Current_Frequency" ;
  skos:broader quantitykind:Frequency ;
  skos:broader brick:Frequency ;
  skos:definition "The frequency of the oscillations of alternating current" ;
  skos:definition "The frequency of the oscillations of alternating current"@en ;
  skos:related brick:Electric_Current ;
.
brick:Ammonia_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "AmmoniaConcentration" ;
  skos:broader quantitykind:DimensionlessRatio ;
  skos:broader brick:Air_Quality ;
  skos:definition "The concentration of Ammonia in a medium" ;
.
brick:Ammonia_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Ammonia Sensor" ;
  rdfs:subClassOf brick:Air_Quality_Sensor ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Ammonia ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Ammonia ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Ammonia_Concentration ;
  brick:hasSubstance brick:Air ;
.
brick:Angle
  a brick:Quantity ;
  qudt:applicableUnit unit:ARCMIN ;
  qudt:applicableUnit unit:ARCSEC ;
  qudt:applicableUnit unit:DEG ;
  qudt:applicableUnit unit:GON ;
  qudt:applicableUnit unit:GRAD ;
  qudt:applicableUnit unit:MIL ;
  qudt:applicableUnit unit:MIN_Angle ;
  qudt:applicableUnit unit:MicroRAD ;
  qudt:applicableUnit unit:MilliARCSEC ;
  qudt:applicableUnit unit:MilliRAD ;
  qudt:applicableUnit unit:RAD ;
  qudt:applicableUnit unit:REV ;
  rdfs:label "Angle" ;
  skos:definition "The inclination to each other of two intersecting lines, measured by the arc of a circle intercepted between the two lines forming the angle, the center of the circle being the point of intersection.  An acute angle is less than (90^\\circ), a right angle (90^\\circ); an obtuse angle, more than (90^\\circ) but less than (180^\\circ); a straight angle, (180^\\circ); a reflex angle, more than (180^\\circ) but less than (360^\\circ); a perigon, (360^\\circ). Any angle not a multiple of (90^\\circ) is an oblique angle. If the sum of two angles is (90^\\circ), they are complementary angles; if (180^\\circ), supplementary angles; if (360^\\circ), explementary angles."@en ;
  brick:hasQUDTReference quantitykind:Angle ;
.
brick:Angle_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Angle Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "Measues the planar angle of some phenomenon"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Angle ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Angle ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Angle ;
.
brick:Apparent_Energy
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloV-A-HR ;
  qudt:applicableUnit unit:MegaV-A-HR ;
  qudt:applicableUnit unit:V-A-HR ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "Apparent_Energy" ;
  skos:broader brick:Electric_Energy ;
  skos:definition "The integral of the apparent power over a time interval" ;
.
brick:Apparent_Power
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloV-A ;
  qudt:applicableUnit unit:MegaV-A ;
  qudt:applicableUnit unit:V-A ;
  rdfs:label "Apparent Power" ;
  skos:broader brick:Electric_Power ;
  skos:definition "Apparent Power is the product of the rms voltage (U) between the terminals of a two-terminal element or two-terminal circuit and the rms electric current I in the element or circuit. Under sinusoidal conditions, the apparent power is the modulus of the complex power."@en ;
  brick:hasQUDTReference quantitykind:ApparentPower ;
.
brick:Atmospheric_Pressure
  a brick:Quantity ;
  qudt:applicableUnit unit:ATM ;
  qudt:applicableUnit unit:ATM_T ;
  qudt:applicableUnit unit:BAR ;
  qudt:applicableUnit unit:BARAD ;
  qudt:applicableUnit unit:BARYE ;
  qudt:applicableUnit unit:CM_H2O ;
  qudt:applicableUnit unit:CentiBAR ;
  qudt:applicableUnit unit:CentiM_H2O ;
  qudt:applicableUnit unit:CentiM_HG ;
  qudt:applicableUnit unit:DYN-PER-CentiM2 ;
  qudt:applicableUnit unit:DecaPA ;
  qudt:applicableUnit unit:DeciBAR ;
  qudt:applicableUnit unit:FT_H2O ;
  qudt:applicableUnit unit:FT_HG ;
  qudt:applicableUnit unit:GM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:GigaPA ;
  qudt:applicableUnit unit:HectoBAR ;
  qudt:applicableUnit unit:HectoPA ;
  qudt:applicableUnit unit:IN_H2O ;
  qudt:applicableUnit unit:IN_HG ;
  qudt:applicableUnit unit:KIP_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloBAR ;
  qudt:applicableUnit unit:KiloGM-PER-M-SEC2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-M2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-MilliM2 ;
  qudt:applicableUnit unit:KiloLB_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloPA ;
  qudt:applicableUnit unit:KiloPA_A ;
  qudt:applicableUnit unit:LB_F-PER-FT2 ;
  qudt:applicableUnit unit:LB_F-PER-IN2 ;
  qudt:applicableUnit unit:MegaBAR ;
  qudt:applicableUnit unit:MegaPA ;
  qudt:applicableUnit unit:MicroATM ;
  qudt:applicableUnit unit:MicroBAR ;
  qudt:applicableUnit unit:MicroPA ;
  qudt:applicableUnit unit:MicroTORR ;
  qudt:applicableUnit unit:MilliBAR ;
  qudt:applicableUnit unit:MilliM_H2O ;
  qudt:applicableUnit unit:MilliM_HG ;
  qudt:applicableUnit unit:MilliM_HGA ;
  qudt:applicableUnit unit:MilliPA ;
  qudt:applicableUnit unit:MilliTORR ;
  qudt:applicableUnit unit:N-PER-CentiM2 ;
  qudt:applicableUnit unit:N-PER-M2 ;
  qudt:applicableUnit unit:N-PER-MilliM2 ;
  qudt:applicableUnit unit:PA ;
  qudt:applicableUnit unit:PDL-PER-FT2 ;
  qudt:applicableUnit unit:PSI ;
  qudt:applicableUnit unit:PlanckPressure ;
  qudt:applicableUnit unit:TORR ;
  rdfs:label "Atmospheric Pressure" ;
  skos:broader brick:Pressure ;
  skos:definition "The pressure exerted by the weight of the air above it at any point on the earth's surface. At sea level the atmosphere will support a column of mercury about (760 mm) high. This decreases with increasing altitude. The standard value for the atmospheric pressure at sea level in SI units is (101,325 pascals)."@en ;
  brick:hasQUDTReference quantitykind:AtmosphericPressure ;
.
brick:Atrium
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Atrium" ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Atrium_(architecture)> ;
  rdfs:subClassOf brick:Common_Space ;
  skos:definition "a large open-air or skylight covered space surrounded by a building."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Atrium ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Common ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Atrium ;
  brick:hasAssociatedTag tag:Common ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Auditorium
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Auditorium" ;
  rdfs:subClassOf brick:Common_Space ;
  skos:definition "A space for performances or larger gatherings"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Auditorium ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Common ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Auditorium ;
  brick:hasAssociatedTag tag:Common ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Automated_External_Defibrillator
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Automated External Defibrillator" ;
  rdfs:subClassOf brick:Safety_Equipment ;
  owl:equivalentClass brick:AED ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:AED ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Defibrillator ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Safety ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:AED ;
  brick:hasAssociatedTag tag:Defibrillator ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Safety ;
.
brick:Automatic_Mode_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Automatic Mode Command" ;
  rdfs:subClassOf brick:Mode_Command ;
  skos:definition "Controls whether or not a device or controller is operating in \"Automatic\" mode"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Automatic ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Mode ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Automatic ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Mode ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Automatic_Tint_Window
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Automatic Tint Window" ;
  rdfs:subClassOf brick:Shading_Equipment ;
  skos:definition "A window with tint control."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Automatic ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Shade ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Tint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Window ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Automatic ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Shade ;
  brick:hasAssociatedTag tag:Tint ;
  brick:hasAssociatedTag tag:Window ;
.
brick:Availability_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Availability Status" ;
  rdfs:subClassOf brick:Status ;
  skos:definition "Indicates if a piece of equipment, system, or functionality is available for operation"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Availability ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Availability ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Average_Cooling_Demand_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Average Cooling Demand Sensor" ;
  rdfs:subClassOf brick:Cooling_Demand_Sensor ;
  skos:definition "Measures the average power consumed by a cooling process as the amount of power consumed over some interval"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Average ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Demand ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Average_Discharge_Air_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Average Discharge Air Flow Sensor" ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Sensor ;
  owl:equivalentClass brick:Average_Supply_Air_Flow_Sensor ;
  skos:definition "The computed average flow of discharge air over some interval"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Average ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Average_Exhaust_Air_Static_Pressure_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Average Exhaust Air Static Pressure Sensor" ;
  rdfs:subClassOf brick:Exhaust_Air_Static_Pressure_Sensor ;
  skos:definition "The computed average static pressure of air in exhaust regions of an HVAC system over some period of time"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Average ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Exhaust ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Exhaust ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Average_Heating_Demand_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Average Heating Demand Sensor" ;
  rdfs:subClassOf brick:Heating_Demand_Sensor ;
  skos:definition "Measures the average power consumed by a heating process as the amount of power consumed over some interval"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Average ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Demand ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Heat ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Average_Supply_Air_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Average Supply Air Flow Sensor" ;
  rdfs:subClassOf brick:Supply_Air_Flow_Sensor ;
  owl:equivalentClass brick:Average_Discharge_Air_Flow_Sensor ;
  skos:definition "The computed average flow of supply air over some interval"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Average ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Supply ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Supply ;
.
brick:Average_Zone_Air_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Average Zone Air Temperature Sensor" ;
  rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
  skos:definition "The computed average temperature of air in a zone, over some period of time"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Average ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Zone ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Average ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Zone ;
.
brick:Baseboard_Radiator
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Baseboard Radiator" ;
  rdfs:subClassOf brick:Radiator ;
  skos:definition "Steam, hydronic, or electric heating device located at or near the floor."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Baseboard ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Radiator ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Baseboard ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Radiator ;
.
brick:Basement
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Basement" ;
  rdfs:subClassOf brick:Floor ;
  skos:definition "The floor of a building which is partly or entirely below ground level."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Basement ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Floor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Basement ;
  brick:hasAssociatedTag tag:Floor ;
  brick:hasAssociatedTag tag:Location ;
.
brick:Battery
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Battery" ;
  rdfs:subClassOf brick:Energy_Storage ;
  skos:definition "A container that stores chemical energy that can be converted into electricity and used as a source of power"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Battery ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Energy ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Storage ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Battery ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Storage ;
.
brick:Battery_Energy_Storage_System
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Battery Energy Storage System" ;
  rdfs:subClassOf brick:Energy_Storage_System ;
  skos:definition "A collection of batteries that provides energy storage, along with their supporting equipment"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Battery ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Energy ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Storage ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:System ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Battery ;
  brick:hasAssociatedTag tag:Energy ;
  brick:hasAssociatedTag tag:Storage ;
  brick:hasAssociatedTag tag:System ;
.
brick:Battery_Room
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Battery Room" ;
  rdfs:subClassOf brick:Electrical_Room ;
  skos:definition "A room used to hold batteries for backup power"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Battery ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Electrical ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Service ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Battery ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Service ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Battery_Voltage_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Battery Voltage Sensor" ;
  rdfs:subClassOf brick:Voltage_Sensor ;
  skos:definition "Measures the capacity of a battery"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Battery ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Voltage ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Battery ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Voltage ;
.
brick:Bench_Space
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Bench Space" ;
  rdfs:subClassOf brick:Outdoor_Area ;
  skos:definition "For areas of play in a stadium, the area for partcipants and referees by the side of the field"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Area ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bench ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Outdoor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Area ;
  brick:hasAssociatedTag tag:Bench ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Outdoor ;
.
brick:Blind
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Blind" ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Window_blind> ;
  rdfs:subClassOf brick:Shading_Equipment ;
  skos:definition "A window covering."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Blind ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Shade ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Blind ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Shade ;
.
brick:Blind_Group
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Blind Group" ;
  rdfs:subClassOf brick:Shading_System ;
  skos:definition "A group of Blinds commonly attached to a single controller."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Blind ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Group ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Shade ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:System ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Blind ;
  brick:hasAssociatedTag tag:Group ;
  brick:hasAssociatedTag tag:Shade ;
  brick:hasAssociatedTag tag:System ;
.
brick:Blowdown_Water
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Blowdown_Water ;
  rdfs:label "Blowdown Water" ;
  rdfs:subClassOf brick:Water ;
  skos:definition "Water expelled from a system to remove mineral build up"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Blowdown ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Liquid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Blowdown ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Boiler
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Boiler" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  rdfs:subClassOf brick:Water_Heater ;
  skos:definition "A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Boiler ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Boiler ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Boiler_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Boiler Command" ;
  rdfs:subClassOf brick:Command ;
  skos:definition "A command to control a boiler"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Boiler ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Boiler ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Booster_Fan
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Booster Fan" ;
  rdfs:subClassOf brick:Fan ;
  skos:definition "Fan activated to increase airflow beyond what is provided by the default configuration"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Booster ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fan ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Booster ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
.
brick:Box_Mode_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Box Mode Command" ;
  rdfs:subClassOf brick:Mode_Command ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Box ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Mode ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Box ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Mode ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Break_Room
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Break Room" ;
  rdfs:subClassOf brick:Room ;
  owl:equivalentClass brick:Breakroom ;
  skos:definition "A space for people to relax while not working"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Break ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Break ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Breaker_Panel
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Breaker Panel" ;
  rdfs:subClassOf brick:Electrical_Equipment ;
  skos:definition "Breaker Panel distributes power into various end-uses."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Breaker ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Breaker ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Breakroom
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Breakroom" ;
  rdfs:subClassOf brick:Room ;
  owl:equivalentClass brick:Break_Room ;
  skos:definition "A space for people to relax while not working"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Breakroom ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Breakroom ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Broadcast_Room
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Broadcast Room" ;
  rdfs:subClassOf brick:Media_Room ;
  skos:definition "A space to organize and manage a broadcast. Separate from studio"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Broadcast ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Media ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Broadcast ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Media ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Building
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building" ;
  rdfs:subClassOf brick:Location ;
  skos:definition "An independent unit of the built environment with a characteristic spatial structure, intended to serve at least one function or user activity [ISO 12006-2:2013]"@en ;
  sh:property brick:Building-buildingPrimaryFunction ;
  sh:property brick:Building-buildingThermalTransmittance ;
  sh:property brick:Building-hasAddress ;
  sh:property brick:Building-yearBuilt ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:hasPart ;
      sh:or (
          [
            sh:class brick:Floor ;
          ]
          [
            sh:class brick:Room ;
          ]
          [
            sh:class brick:Space ;
          ]
          [
            sh:class brick:Zone ;
          ]
          [
            sh:class brick:Wing ;
          ]
        ) ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Location ;
.
brick:Building-buildingPrimaryFunction
  a sh:PropertyShape ;
  sh:path brick:buildingPrimaryFunction ;
  sh:class bsh:BuildingPrimaryFunctionShape ;
.
brick:Building-buildingThermalTransmittance
  a sh:PropertyShape ;
  sh:path brick:buildingThermalTransmittance ;
  sh:class bsh:ThermalTransmittanceShape ;
.
brick:Building-hasAddress
  a sh:PropertyShape ;
  sh:path brick:hasAddress ;
  sh:class vcard:Address ;
.
brick:Building-yearBuilt
  a sh:PropertyShape ;
  sh:path brick:yearBuilt ;
  sh:class bsh:YearBuiltShape ;
.
brick:Building_Air
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Building_Air ;
  rdfs:label "Building Air" ;
  rdfs:subClassOf brick:Air ;
  skos:definition "air contained within a building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gas ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:Building_Air_Humidity_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building Air Humidity Setpoint" ;
  rdfs:subClassOf brick:Humidity_Setpoint ;
  skos:definition "Setpoint for humidity in a building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Humidity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Humidity ;
  brick:hasSubstance brick:Building_Air ;
.
brick:Building_Air_Static_Pressure_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building Air Static Pressure Sensor" ;
  rdfs:subClassOf brick:Static_Pressure_Sensor ;
  skos:definition "The static pressure of air within a building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasQuantity brick:Static_Pressure ;
  brick:hasSubstance brick:Building_Air ;
.
brick:Building_Air_Static_Pressure_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building Air Static Pressure Setpoint" ;
  rdfs:subClassOf brick:Static_Pressure_Setpoint ;
  skos:definition "Sets static pressure of the entire building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasQuantity brick:Static_Pressure ;
  brick:hasSubstance brick:Building_Air ;
.
brick:Building_Chilled_Water_Meter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building Chilled Water Meter" ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Chilled_Water_Meter ;
  skos:definition "A meter that measures the usage or consumption of chilled water of a whole building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Meter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Building_Electrical_Meter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building Electrical Meter" ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Electrical_Meter ;
  skos:definition "A meter that measures the usage or consumption of electricity of a whole building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Electrical ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Meter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Electrical ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
.
brick:Building_Gas_Meter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building Gas Meter" ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Gas_Meter ;
  skos:definition "A meter that measures the usage or consumption of gas of a whole building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gas ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Meter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Gas ;
  brick:hasAssociatedTag tag:Meter ;
.
brick:Building_Hot_Water_Meter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building Hot Water Meter" ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Hot_Water_Meter ;
  skos:definition "A meter that measures the usage or consumption of hot water of a whole building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Hot ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Meter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Meter ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Building_Meter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building Meter" ;
  rdfs:subClassOf brick:Meter ;
  skos:definition "A meter that measures usage or consumption of some media for a whole building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Meter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
.
brick:Building_Water_Meter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Building Water Meter" ;
  rdfs:subClassOf brick:Building_Meter ;
  rdfs:subClassOf brick:Water_Meter ;
  skos:definition "A meter that measures the usage or consumption of water of a whole building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Building ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Meter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Building ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Bus_Riser
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Bus Riser" ;
  rdfs:subClassOf brick:Electrical_Equipment ;
  skos:definition "Bus Risers are commonly fed from a switchgear and rise up through a series of floors to the main power distribution source for each floor."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Riser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Riser ;
.
brick:Bypass_Air
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Bypass_Air ;
  rdfs:label "Bypass Air" ;
  rdfs:subClassOf brick:Air ;
  skos:definition "air in a bypass duct, used to relieve static pressure"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gas ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:Bypass_Air_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Bypass Air Flow Sensor" ;
  rdfs:subClassOf brick:Air_Flow_Sensor ;
  skos:definition "Measures the rate of flow of bypass air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Bypass_Air ;
.
brick:Bypass_Air_Humidity_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Bypass Air Humidity Setpoint" ;
  rdfs:subClassOf brick:Humidity_Setpoint ;
  skos:definition "Humidity setpoint for bypass air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Humidity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Humidity ;
  brick:hasSubstance brick:Bypass_Air ;
.
brick:Bypass_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Bypass Command" ;
  rdfs:subClassOf brick:Command ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Bypass_Valve
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Bypass Valve" ;
  rdfs:seeAlso <https://www.petropedia.com/definition/5050/bypass-valve> ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  skos:definition "A type of valve installed in a bypass pipeline"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Valve ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
.
brick:Bypass_Water
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Bypass_Water ;
  rdfs:label "Bypass Water" ;
  rdfs:subClassOf brick:Water ;
  skos:definition "Water that circumvents a piece of equipment or system"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Liquid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Bypass_Water_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Bypass Water Flow Sensor" ;
  rdfs:subClassOf brick:Water_Flow_Sensor ;
  skos:definition "Measures the rate of flow of bypass water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Bypass_Water ;
.
brick:Bypass_Water_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Bypass Water Flow Setpoint" ;
  rdfs:subClassOf brick:Water_Flow_Setpoint ;
  skos:definition "Sets the target flow rate of bypass water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Bypass_Water ;
.
brick:CAV
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CAV" ;
  rdfs:subClassOf brick:Terminal_Unit ;
  owl:equivalentClass brick:Constant_Air_Volume_Box ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CAV ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CAV ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:CO
  a owl:Class ;
  a sh:NodeShape ;
  a brick:CO ;
  rdfs:label "CO" ;
  rdfs:subClassOf brick:Gas ;
  skos:definition "Carbon Monoxide in the vapor phase"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gas ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CO ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:CO2
  a owl:Class ;
  a sh:NodeShape ;
  a brick:CO2 ;
  rdfs:label "CO2" ;
  rdfs:subClassOf brick:Gas ;
  skos:definition "Carbon Dioxide in the vapor phase"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO2 ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gas ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:CO2_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CO2 Alarm" ;
  rdfs:subClassOf brick:Alarm ;
  skos:definition "An alarm that indicates the off-normal conditions associated with the presence of carbon dioxide."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO2 ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Point ;
.
brick:CO2_Alarm_Sensitivity_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CO2 Alarm Sensitivity Parameter" ;
  rdfs:subClassOf brick:Alarm_Sensitivity_Parameter ;
  skos:definition "A parameter indicates the sensitivity to activate a CO2 alarm."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO2 ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensitivity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensitivity ;
.
brick:CO2_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "CO2Concentration" ;
  skos:broader quantitykind:DimensionlessRatio ;
  skos:broader brick:Air_Quality ;
  skos:definition "The concentration of carbon dioxide in a medium" ;
.
brick:CO2_Differential_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CO2 Differential Sensor" ;
  rdfs:subClassOf brick:CO2_Sensor ;
  skos:definition "Measures the difference between CO2 levels of inside and outside air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO2 ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Differential_CO2_Concentration ;
  brick:hasSubstance brick:Air ;
.
brick:CO2_Level_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CO2 Level Sensor" ;
  rdfs:subClassOf brick:CO2_Sensor ;
  skos:definition "Measures the concentration of CO2 in air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO2 ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Level ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:CO2_Concentration ;
  brick:hasSubstance brick:Air ;
.
brick:CO2_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CO2 Sensor" ;
  rdfs:subClassOf brick:Air_Quality_Sensor ;
  skos:definition "Measures properties of CO2 in air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO2 ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:CO2_Concentration ;
  brick:hasSubstance brick:Air ;
.
brick:CO2_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CO2 Setpoint" ;
  rdfs:subClassOf brick:Setpoint ;
  skos:definition "Sets some property of CO2"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO2 ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CO2 ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:CO2_Concentration ;
.
brick:CO_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "COConcentration" ;
  skos:broader quantitykind:DimensionlessRatio ;
  skos:broader brick:Air_Quality ;
  skos:definition "The concentration of carbon monoxide in a medium" ;
.
brick:CO_Differential_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CO Differential Sensor" ;
  rdfs:subClassOf brick:CO_Sensor ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CO ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Differential_CO_Concentration ;
  brick:hasSubstance brick:Air ;
.
brick:CO_Level_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CO Level Sensor" ;
  rdfs:subClassOf brick:CO_Sensor ;
  skos:definition "Measures the concentration of CO"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Level ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CO ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:CO_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CO Sensor" ;
  rdfs:subClassOf brick:Air_Quality_Sensor ;
  skos:definition "Measures properties of CO"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CO ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CO ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:CO_Concentration ;
  brick:hasSubstance brick:Air ;
.
brick:CRAC
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CRAC" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  owl:equivalentClass brick:Computer_Room_Air_Conditioning ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CRAC ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CRAC ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:CRAH
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "CRAH" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  owl:equivalentClass brick:Computer_Room_Air_Handler ;
  skos:definition "a computer room air handler (CRAH) uses fans, cooling coils and a water-chiller system to remove heat."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:CRAH ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:CRAH ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Cafeteria
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cafeteria" ;
  rdfs:subClassOf brick:Common_Space ;
  skos:definition "A space to serve food and beverages"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cafeteria ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Common ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cafeteria ;
  brick:hasAssociatedTag tag:Common ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Camera
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Camera" ;
  rdfs:subClassOf brick:Equipment ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Camera ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Camera ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Capacity
  a brick:Quantity ;
  rdfs:label "Capacity" ;
  brick:hasQUDTReference quantitykind:Capacity ;
.
brick:Capacity_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Capacity Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Capacity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Capacity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Capacity ;
.
brick:Ceiling_Fan
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Ceiling Fan" ;
  rdfs:subClassOf brick:Fan ;
  skos:definition "A fan installed on the ceiling of a room for the purpose of air circulation"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Ceiling ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fan ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Ceiling ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
.
brick:Centrifugal_Chiller
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Centrifugal Chiller" ;
  rdfs:seeAlso <https://bellomyims.com/your-definitive-guide-to-centrifugal-chillers/> ;
  rdfs:subClassOf brick:Chiller ;
  skos:definition "A chiller that uses the vapor compression cycle to chill water. It throws off the heat collected from the chilled water plus the heat from the compressor to a water loop"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Centrifugal ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chiller ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Centrifugal ;
  brick:hasAssociatedTag tag:Chiller ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Change_Filter_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Change Filter Alarm" ;
  rdfs:subClassOf brick:Alarm ;
  skos:definition "An alarm that indicates that a filter must be changed"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Change ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Filter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Change ;
  brick:hasAssociatedTag tag:Filter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Chilled_Beam
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Beam" ;
  rdfs:subClassOf brick:Terminal_Unit ;
  skos:definition "A device with an integrated coil that performs sensible heating of a space via circulation of room air. Chilled Beams are not designed to perform latent cooling; see Induction Units. Despite their name, Chilled Beams may perform heating or cooling of a space depending on their configuration."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Beam ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Beam ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Chilled_Water
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Chilled_Water ;
  rdfs:label "Chilled Water" ;
  rdfs:subClassOf brick:Water ;
  skos:definition "water used as a cooling medium (particularly in air-conditioning systems or in processes) at below ambient temperature."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Liquid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Coil
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Coil" ;
  rdfs:subClassOf brick:Cooling_Coil ;
  skos:definition "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows that is filled with chilled water."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Coil ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Coil ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Deadband_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Pressure Deadband Setpoint" ;
  rdfs:subClassOf brick:Differential_Pressure_Deadband_Setpoint ;
  skos:definition "Sets the size of a deadband of differential pressure of chilled water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deadband ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Differential_Pressure ;
  brick:hasSubstance brick:Chilled_Water ;
.
brick:Chilled_Water_Differential_Pressure_Integral_Time_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Pressure Integral Time Parameter" ;
  rdfs:subClassOf brick:Differential_Pressure_Integral_Time_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Integral ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Time ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Time ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Load_Shed_Reset_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Pressure Load Shed Reset Status" ;
  rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Load_Shed_Status ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Load ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Reset ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Shed ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Load ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Shed ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Load_Shed_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Pressure Load Shed Setpoint" ;
  rdfs:subClassOf brick:Chilled_Water_Differential_Pressure_Setpoint ;
  rdfs:subClassOf brick:Load_Shed_Differential_Pressure_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Load ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Shed ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Load ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Shed ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Load_Shed_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Pressure Load Shed Status" ;
  rdfs:subClassOf brick:Differential_Pressure_Load_Shed_Status ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Load ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Shed ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Load ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Shed ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Proportional_Band_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Pressure Proportional Band Parameter" ;
  rdfs:subClassOf brick:Differential_Pressure_Proportional_Band ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Band ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Proportional ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Pressure_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Pressure Sensor" ;
  rdfs:subClassOf brick:Differential_Pressure_Sensor ;
  skos:definition "Measures the difference in water pressure on either side of a chilled water valve"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Differential_Pressure ;
  brick:hasSubstance brick:Chilled_Water ;
.
brick:Chilled_Water_Differential_Pressure_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Pressure Setpoint" ;
  rdfs:subClassOf brick:Water_Differential_Pressure_Setpoint ;
  skos:definition "Sets the target water differential pressure between an upstream and downstream point in a water pipe or conduit used to carry chilled water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Differential_Pressure ;
  brick:hasSubstance brick:Chilled_Water ;
.
brick:Chilled_Water_Differential_Pressure_Step_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Pressure Step Parameter" ;
  rdfs:subClassOf brick:Differential_Pressure_Step_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Step ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Step ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Differential_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Differential Temperature Sensor" ;
  rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
  rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
  skos:definition "Measures the difference in temperature between the entering water to the chiller or other water cooling device and leaving water from the same chiller or other water cooling device"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Differential_Temperature ;
  brick:hasSubstance brick:Chilled_Water ;
.
brick:Chilled_Water_Discharge_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Discharge Flow Sensor" ;
  rdfs:subClassOf brick:Chilled_Water_Flow_Sensor ;
  rdfs:subClassOf brick:Discharge_Water_Flow_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Leaving_Flow_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Discharge_Flow_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Chilled_Water_Discharge_Flow_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Chilled_Water_Discharge_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Discharge Flow Setpoint" ;
  rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint ;
  rdfs:subClassOf brick:Discharge_Water_Flow_Setpoint ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Leaving_Flow_Setpoint> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Discharge_Flow_Setpoint> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Chilled_Water_Discharge_Flow_Setpoint ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Chilled_Water_Discharge_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Discharge Temperature Sensor" ;
  rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
  rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Discharge_Temperature_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Chilled_Water_Discharge_Temperature_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Chilled_Water_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Flow Sensor" ;
  rdfs:subClassOf brick:Water_Flow_Sensor ;
  skos:definition "Measures the rate of flow in a chilled water circuit"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Chilled_Water ;
.
brick:Chilled_Water_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Flow Setpoint" ;
  rdfs:subClassOf brick:Water_Flow_Setpoint ;
  skos:definition "Sets the target flow rate of chilled water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Chilled_Water ;
.
brick:Chilled_Water_Loop
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Loop" ;
  rdfs:subClassOf brick:Water_Loop ;
  skos:definition "A collection of equipment that transport and regulate chilled water among each other"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Loop ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Loop ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Meter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Meter" ;
  rdfs:subClassOf brick:Water_Meter ;
  skos:definition "A meter that measures the usage or consumption of chilled water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Meter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Meter ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Pump
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Pump" ;
  rdfs:subClassOf brick:Water_Pump ;
  skos:definition "A pump that performs work on chilled water; typically part of a chilled water system"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pump ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Pump ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Return_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Return Flow Sensor" ;
  rdfs:subClassOf brick:Chilled_Water_Flow_Sensor ;
  rdfs:subClassOf brick:Return_Water_Flow_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Entering_Flow_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Return_Flow_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Chilled_Water_Return_Flow_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Chilled_Water_Return_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Return Temperature Sensor" ;
  rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
  rdfs:subClassOf brick:Return_Water_Temperature_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Entering_Chilled_Water_Temperature_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Return_Temperature_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Chilled_Water_Return_Temperature_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Chilled_Water_Static_Pressure_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Static Pressure Setpoint" ;
  rdfs:subClassOf brick:Static_Pressure_Setpoint ;
  skos:definition "Sets static pressure of chilled water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Static_Pressure ;
  brick:hasSubstance brick:Chilled_Water ;
.
brick:Chilled_Water_Supply_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Supply Flow Sensor" ;
  rdfs:subClassOf brick:Chilled_Water_Flow_Sensor ;
  rdfs:subClassOf brick:Supply_Water_Flow_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Leaving_Flow_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Supply_Flow_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Chilled_Water_Supply_Flow_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Chilled_Water_Supply_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Supply Flow Setpoint" ;
  rdfs:subClassOf brick:Chilled_Water_Flow_Setpoint ;
  rdfs:subClassOf brick:Supply_Water_Flow_Setpoint ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Leaving_Flow_Setpoint> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Supply_Flow_Setpoint> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Chilled_Water_Supply_Flow_Setpoint ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Chilled_Water_Supply_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Supply Temperature Sensor" ;
  rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
  rdfs:subClassOf brick:Supply_Water_Temperature_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Chilled_Water_Supply_Temperature_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Chilled_Water_Supply_Temperature_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Chilled_Water_System
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water System" ;
  rdfs:subClassOf brick:Water_System ;
  skos:definition "The equipment, devices and conduits that handle the production and distribution of chilled water in a building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:System ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_System_Enable_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water System Enable Command" ;
  rdfs:subClassOf brick:System_Enable_Command ;
  skos:definition "Enables operation of the chilled water system"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Enable ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:System ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chilled_Water_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Temperature Sensor" ;
  rdfs:subClassOf brick:Water_Temperature_Sensor ;
  skos:definition "Measures the temperature of chilled water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Chilled_Water ;
.
brick:Chilled_Water_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Temperature Setpoint" ;
  rdfs:subClassOf brick:Water_Temperature_Setpoint ;
  skos:definition "Sets the temperature of chilled water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Chilled_Water ;
.
brick:Chilled_Water_Valve
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chilled Water Valve" ;
  rdfs:subClassOf brick:HVAC_Valve ;
  rdfs:subClassOf brick:Water_Valve ;
  skos:definition "A valve that modulates the flow of chilled water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Valve ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Chiller
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Chiller" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  skos:definition "Refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type."@en ;
  sh:property brick:Chiller-coolingCapacity ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chiller ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chiller ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Chiller-coolingCapacity
  a sh:PropertyShape ;
  sh:path brick:coolingCapacity ;
  sh:class bsh:CoolingCapacityShape ;
.
brick:Class
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Class" ;
  rdfs:subClassOf owl:Thing ;
.
brick:Close_Limit
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Close Limit" ;
  rdfs:subClassOf brick:Limit ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Close_Setpoint."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Close ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Limit ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Close ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Cloudage
  a brick:Quantity ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "Cloudage" ;
  skos:broader quantitykind:Dimensionless ;
  skos:definition "The fraction of the sky obscured by clouds when observed from a particular location" ;
  skos:definition "The fraction of the sky obscured by clouds when observed from a particular location"@en ;
.
brick:Coil
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Coil" ;
  rdfs:subClassOf brick:Heat_Exchanger ;
  skos:definition "Cooling or heating element made of pipe or tube that may or may not be finned and formed into helical or serpentine shape (ASHRAE Dictionary)"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Coil ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Coil ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Cold_Box
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cold Box" ;
  rdfs:subClassOf brick:Laboratory ;
  skos:definition "in a gas separation unit, the insulated section that contains the low-temperature heat exchangers and distillation columns."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Box ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cold ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Laboratory ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Box ;
  brick:hasAssociatedTag tag:Cold ;
  brick:hasAssociatedTag tag:Laboratory ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
.
brick:Cold_Deck
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cold Deck" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  skos:definition "Part of a dual duct air handling unit that supplies cooling to a building"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cold ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deck ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cold ;
  brick:hasAssociatedTag tag:Deck ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Coldest_Zone_Air_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Coldest Zone Air Temperature Sensor" ;
  rdfs:subClassOf brick:Zone_Air_Temperature_Sensor ;
  skos:definition "The zone temperature that is coldest; drives the supply temperature of hot air. A computed value rather than a physical sensor. Also referred to as a 'Lowest Zone Air Temperature Sensor'"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Coldest ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Zone ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Coldest ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Zone ;
.
brick:Collection
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Collection" ;
  rdfs:subClassOf brick:Class ;
  rdfs:subClassOf brick:Entity ;
  sh:and (
      [
        sh:message "Collection is an exclusive top class." ;
        sh:not [
            sh:class brick:Equipment ;
          ] ;
      ]
      [
        sh:message "Collection is an exclusive top class." ;
        sh:not [
            sh:class brick:Location ;
          ] ;
      ]
      [
        sh:message "Collection is an exclusive top class." ;
        sh:not [
            sh:class brick:Substance ;
          ] ;
      ]
      [
        sh:message "Collection is an exclusive top class." ;
        sh:not [
            sh:class brick:Quantity ;
          ] ;
      ]
      [
        sh:message "Collection is an exclusive top class." ;
        sh:not [
            sh:class brick:Point ;
          ] ;
      ]
    ) ;
  sh:message "Collection is an exclusive top class." ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:hasPart ;
      sh:message "A Collection can be associated with Equipments, Locations, Points, and other Collections." ;
      sh:or (
          [
            sh:class brick:Equipment ;
          ]
          [
            sh:class brick:Location ;
          ]
          [
            sh:class brick:Point ;
          ]
          [
            sh:class brick:Collection ;
          ]
        ) ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Collection ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Collection ;
.
brick:Collection_Basin_Water
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Collection_Basin_Water ;
  rdfs:label "Collection Basin Water" ;
  rdfs:seeAlso <https://www.towercomponentsinc.com/cooling-tower-basics-misc-terms-glossary> ;
  rdfs:subClassOf brick:Water ;
  skos:definition "Water transiently collected and directed to the sump or pump suction line, typically integral with a cooling tower"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Basin ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Collection ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Liquid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Collection_Basin_Water_Heater
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Collection Basin Water Heater" ;
  rdfs:seeAlso <https://www.coolingtowerworld.com/c-30-basin-heater.aspx> ;
  rdfs:subClassOf brick:Water_Heater ;
  skos:definition "Basin heaters prevent cold water basin freeze-up, e.g. in cooling towers, closed circuit fluid coolers, or evaporative condensers"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Basin ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Collection ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Heater ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Heater ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Collection_Basin_Water_Level_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Collection Basin Water Level Alarm" ;
  rdfs:subClassOf brick:Water_Level_Alarm ;
  skos:definition "An alarm that indicates a high or low level of water in the collection basin, e.g. within a Cooling_Tower"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Basin ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Collection ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Level ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Collection_Basin_Water_Level_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Collection Basin Water Level Sensor" ;
  rdfs:subClassOf brick:Water_Level_Sensor ;
  skos:definition "Measures the level of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Basin ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Collection ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Level ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Level ;
  brick:hasSubstance brick:Collection_Basin_Water ;
.
brick:Collection_Basin_Water_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Collection Basin Water Temperature Sensor" ;
  rdfs:subClassOf brick:Water_Temperature_Sensor ;
  skos:definition "Measures the temperature of the water in the collection basin, e.g. within a Cooling_Tower"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Basin ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Collection ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Basin ;
  brick:hasAssociatedTag tag:Collection ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Collection_Basin_Water ;
.
brick:Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Command" ;
  rdfs:subClassOf brick:Point ;
  owl:disjointWith brick:Alarm ;
  owl:disjointWith brick:Parameter ;
  owl:disjointWith brick:Sensor ;
  owl:disjointWith brick:Setpoint ;
  owl:disjointWith brick:Status ;
  skos:definition "A Command is an output point that directly determines the behavior of equipment and/or affects relevant operational points."@en ;
  sh:not [
      rdfs:label "Instance of Alarm" ;
      sh:class brick:Alarm ;
    ] ;
  sh:not [
      rdfs:label "Instance of Parameter" ;
      sh:class brick:Parameter ;
    ] ;
  sh:not [
      rdfs:label "Instance of Sensor" ;
      sh:class brick:Sensor ;
    ] ;
  sh:not [
      rdfs:label "Instance of Setpoint" ;
      sh:class brick:Setpoint ;
    ] ;
  sh:not [
      rdfs:label "Instance of Status" ;
      sh:class brick:Status ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Common_Space
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Common Space" ;
  rdfs:subClassOf brick:Space ;
  skos:definition "A class of spaces that are used by multiple people at the same time"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Common ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Common ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Communication_Loss_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Communication Loss Alarm" ;
  rdfs:subClassOf brick:Alarm ;
  skos:definition "An alarm that indicates a loss of communication e.g. with a device or controller"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Communication ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Loss ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Communication ;
  brick:hasAssociatedTag tag:Loss ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Complex_Power
  a brick:Quantity ;
  qudt:applicableUnit unit:KiloV-A ;
  qudt:applicableUnit unit:MegaV-A ;
  qudt:applicableUnit unit:V-A ;
  rdfs:label "Complex Power" ;
  skos:broader brick:Electric_Power ;
  skos:definition "Complex Power, under sinusoidal conditions, is the product of the phasor (U) representing the voltage between the terminals of a linear two-terminal element or two-terminal circuit and the complex conjugate of the phasor (I) representing the electric current in the element or circuit."@en ;
  brick:hasQUDTReference quantitykind:ComplexPower ;
.
brick:Compressor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Compressor" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  skos:definition "(1) device for mechanically increasing the pressure of a gas. (2) often described as being either open, hermetic, or semihermetic to describe how the compressor and motor drive is situated in relation to the gas or vapor being compressed. Types include centrifugal, axial flow, reciprocating, rotary screw, rotary vane, scroll, or diaphragm. 1. device for mechanically increasing the pressure of a gas. 2. specific machine, with or without accessories, for compressing refrigerant vapor."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Compressor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Compressor ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Computer_Room_Air_Conditioning
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Computer Room Air Conditioning" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  owl:equivalentClass brick:CRAC ;
  skos:definition "A device that monitors and maintains the temperature, air distribution and humidity in a network room or data center."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Computer ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Conditioning ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Computer ;
  brick:hasAssociatedTag tag:Conditioning ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Room ;
.
brick:Computer_Room_Air_Handler
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Computer Room Air Handler" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  owl:equivalentClass brick:CRAH ;
  skos:definition "a computer room air handler (CRAH) uses fans, cooling coils and a water-chiller system to remove heat."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Computer ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Handler ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Computer ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Handler ;
  brick:hasAssociatedTag tag:Room ;
.
brick:Concession
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Concession" ;
  rdfs:subClassOf brick:Food_Service_Room ;
  skos:definition "A space to sell food and beverages. Usually embedded in a larger space and does not include a space where people consume their purchases"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Concessions ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Food ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Service ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Concessions ;
  brick:hasAssociatedTag tag:Food ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Service ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Condensate_Leak_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condensate Leak Alarm" ;
  rdfs:subClassOf brick:Leak_Alarm ;
  skos:definition "An alarm that indicates a leak of condensate from a cooling system"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condensate ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Leak ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Condensate ;
  brick:hasAssociatedTag tag:Leak ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Condenser
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Condenser_Heat_Exchanger
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser Heat Exchanger" ;
  rdfs:subClassOf brick:Heat_Exchanger ;
  skos:definition "A heat exchanger in which the primary heat transfer vapor changes its state to a liquid phase."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Exchanger ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Heat ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Exchanger ;
  brick:hasAssociatedTag tag:Heat ;
.
brick:Condenser_Water
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Condenser_Water ;
  rdfs:label "Condenser Water" ;
  rdfs:subClassOf brick:Water ;
  skos:definition "Water used used to remove heat through condensation"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Liquid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_Bypass_Valve
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser Water Bypass Valve" ;
  rdfs:subClassOf brick:Bypass_Valve ;
  skos:definition "A valve installed in a bypass line of a condenser water loop"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Valve ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser Water Flow Sensor" ;
  rdfs:subClassOf brick:Water_Flow_Sensor ;
  skos:definition "Measures the flow of the condenser water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Condenser_Water ;
.
brick:Condenser_Water_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser Water Flow Setpoint" ;
  rdfs:subClassOf brick:Water_Flow_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Condenser_Water ;
.
brick:Condenser_Water_Isolation_Valve
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser Water Isolation Valve" ;
  rdfs:subClassOf brick:Isolation_Valve ;
  skos:definition "An isolation valve installed in the condenser water loop"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Isolation ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Valve ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Isolation ;
  brick:hasAssociatedTag tag:Valve ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_Pump
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser Water Pump" ;
  rdfs:subClassOf brick:Water_Pump ;
  skos:definition "A pump that is part of a condenser system; the pump circulates condenser water from the chiller back to the cooling tower"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pump ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Pump ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_System
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser Water System" ;
  rdfs:seeAlso <https://www.linquip.com/blog/condenser-water-system-an-overview/> ;
  rdfs:subClassOf brick:Water_System ;
  skos:definition "A heat rejection system consisting of (typically) cooling towers, condenser water pumps, chillers and the piping connecting the components"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:System ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condenser_Water_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser Water Temperature Sensor" ;
  rdfs:subClassOf brick:Water_Temperature_Sensor ;
  skos:definition "Measures the temperature of condenser water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Condenser_Water ;
.
brick:Condenser_Water_Valve
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condenser Water Valve" ;
  rdfs:subClassOf brick:HVAC_Valve ;
  rdfs:subClassOf brick:Water_Valve ;
  skos:definition "A valve that modulates the flow of condenser water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condenser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Valve ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Condenser ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Condensing_Natural_Gas_Boiler
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Condensing Natural Gas Boiler" ;
  rdfs:subClassOf brick:Natural_Gas_Boiler ;
  skos:definition "A closed, pressure vessel that uses natural gas and heat exchanger that capture and reuse any latent heat for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Boiler ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Condensing ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gas ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Natural ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Boiler ;
  brick:hasAssociatedTag tag:Condensing ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Gas ;
  brick:hasAssociatedTag tag:Natural ;
.
brick:Conductivity
  a brick:Quantity ;
  qudt:applicableUnit unit:DeciS-PER-M ;
  qudt:applicableUnit unit:KiloS-PER-M ;
  qudt:applicableUnit unit:MegaS-PER-M ;
  qudt:applicableUnit unit:MicroS-PER-CentiM ;
  qudt:applicableUnit unit:MicroS-PER-M ;
  qudt:applicableUnit unit:MilliS-PER-CentiM ;
  qudt:applicableUnit unit:MilliS-PER-M ;
  qudt:applicableUnit unit:NanoS-PER-CentiM ;
  qudt:applicableUnit unit:NanoS-PER-M ;
  qudt:applicableUnit unit:PicoS-PER-M ;
  qudt:applicableUnit unit:S-PER-CentiM ;
  qudt:applicableUnit unit:S-PER-M ;
  rdfs:label "Conductivity" ;
  brick:hasQUDTReference quantitykind:Conductivity ;
.
brick:Conductivity_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Conductivity Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "Measures electrical conductance"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Conductivity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Conductivity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Conductivity ;
.
brick:Conference_Room
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Conference Room" ;
  rdfs:subClassOf brick:Room ;
  skos:definition "A space dedicated in which to hold a meetings"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Conference ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Conference ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Constant_Air_Volume_Box
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Constant Air Volume Box" ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Constant_air_volume> ;
  rdfs:subClassOf brick:Terminal_Unit ;
  owl:equivalentClass brick:CAV ;
  skos:definition "A terminal unit for which supply air flow rate is constant and the supply air temperature is varied to meet thermal load"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Box ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Constant ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Volume ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Box ;
  brick:hasAssociatedTag tag:Constant ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Volume ;
.
brick:Contact_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Contact Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "Senses or detects contact, such as for determining if a door is closed."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Contact ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Contact ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Control_Room
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Control Room" ;
  rdfs:subClassOf brick:Room ;
  skos:definition "A space from which operations are managed"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Control ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Control ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Cooling_Coil
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Coil" ;
  rdfs:subClassOf brick:Coil ;
  skos:definition "A cooling element made of pipe or tube that removes heat from equipment, machines or airflows. Typically filled with either refrigerant or cold water."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Coil ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Coil ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Cooling_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Command" ;
  rdfs:subClassOf brick:Command ;
  skos:definition "Controls the amount of cooling to be delivered (typically as a proportion of total cooling output)"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Cooling_Demand_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Demand Sensor" ;
  rdfs:subClassOf brick:Demand_Sensor ;
  skos:definition "Measures the amount of power consumed by a cooling process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Demand ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Cooling_Demand_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Demand Setpoint" ;
  rdfs:subClassOf brick:Demand_Setpoint ;
  skos:definition "Sets the rate required for cooling"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Demand ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Cooling_Discharge_Air_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Discharge Air Flow Setpoint" ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint ;
  owl:equivalentClass brick:Cooling_Supply_Air_Flow_Setpoint ;
  skos:definition "Sets discharge air flow for cooling"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Discharge Air Temperature Deadband Setpoint" ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Cooling_Setpoint ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Deadband_Setpoint ;
  owl:equivalentClass brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint ;
  skos:definition "Sets the size of a deadband of temperature of cooling discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deadband ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Discharge Air Temperature Integral Time Parameter" ;
  rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
  owl:equivalentClass brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Integral ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Time ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Discharge Air Temperature Proportional Band Parameter" ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Proportional_Band_Parameter ;
  owl:equivalentClass brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Band ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Proportional ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cooling_Enable_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Enable Command" ;
  rdfs:subClassOf brick:Enable_Command ;
  skos:definition "Command that enables cooling functionality in equipment but certain condition(s) must be met first before actively cooling. For the actively cooling control, see Cooling_Command."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cooling ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Enable ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Cooling ;
  brick:hasAssociatedTag tag:Enable ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Cooling_Mode_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Mode Status" ;
  rdfs:subClassOf brick:Mode_Status ;
  skos:definition "Indicates whether a system, device or control loop is in a cooling mode"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Mode ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Mode ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Cooling_Start_Stop_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Start Stop Status" ;
  rdfs:subClassOf brick:Start_Stop_Status ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Start ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Stop ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Start ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:Stop ;
.
brick:Cooling_Supply_Air_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Supply Air Flow Setpoint" ;
  rdfs:subClassOf brick:Supply_Air_Flow_Setpoint ;
  owl:equivalentClass brick:Cooling_Discharge_Air_Flow_Setpoint ;
  skos:definition "Sets supply air flow rate for cooling"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Supply ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Supply ;
.
brick:Cooling_Supply_Air_Temperature_Deadband_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Supply Air Temperature Deadband Setpoint" ;
  rdfs:subClassOf brick:Cooling_Temperature_Setpoint ;
  rdfs:subClassOf brick:Supply_Air_Temperature_Deadband_Setpoint ;
  owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Deadband_Setpoint ;
  skos:definition "Sets the size of a deadband of temperature of supply air for cooling"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deadband ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Supply ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cooling_Supply_Air_Temperature_Integral_Time_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Supply Air Temperature Integral Time Parameter" ;
  rdfs:subClassOf brick:Air_Temperature_Integral_Time_Parameter ;
  owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Integral_Time_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Integral ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Supply ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Time ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Cooling_Supply_Air_Temperature_Proportional_Band_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Supply Air Temperature Proportional Band Parameter" ;
  rdfs:subClassOf brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
  owl:equivalentClass brick:Cooling_Discharge_Air_Temperature_Proportional_Band_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Band ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Proportional ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Supply ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Supply ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cooling_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Temperature Setpoint" ;
  rdfs:subClassOf brick:Temperature_Setpoint ;
  skos:definition "Sets temperature for cooling"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasQuantity brick:Temperature ;
.
brick:Cooling_Tower
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Tower" ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Cooling_tower> ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  skos:definition "A cooling tower is a heat rejection device that rejects waste heat to the atmosphere through the cooling of a water stream to a lower temperature. Cooling towers may either use the evaporation of water to remove process heat and cool the working fluid to near the wet-bulb air temperature or, in the case of closed circuit dry cooling towers, rely solely on air to cool the working fluid to near the dry-bulb air temperature."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Tower ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Tower ;
.
brick:Cooling_Tower_Fan
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Tower Fan" ;
  rdfs:seeAlso <https://highperformancehvac.com/cooling-tower-fan/> ;
  rdfs:subClassOf brick:Fan ;
  skos:definition "A fan that pulls air through a cooling tower and across the louvers where the water falls to aid in heat exchange by the process of evaporation"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fan ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Tower ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
  brick:hasAssociatedTag tag:Tower ;
.
brick:Cooling_Valve
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cooling Valve" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  skos:definition "A valve that controls air temperature by modulating the amount of cold water flowing through a cooling coil"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Valve ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Valve ;
.
brick:Copy_Room
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Copy Room" ;
  rdfs:subClassOf brick:Room ;
  skos:definition "A room set aside for common office equipment, including printers and copiers"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Copy ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Copy ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Core_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Core Temperature Sensor" ;
  rdfs:subClassOf brick:Embedded_Temperature_Sensor ;
  skos:definition "Measures the internal temperature of the radiant layer at the heat source or sink level of the radiant heating and cooling HVAC system."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Core ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Core ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Core_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Core Temperature Setpoint" ;
  rdfs:subClassOf brick:Embedded_Temperature_Setpoint ;
  skos:definition "Sets temperature for the core, i.e. the temperature at the heat source or sink level, of the radiant panel."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Core ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Core ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Cubicle
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cubicle" ;
  rdfs:subClassOf brick:Office ;
  skos:definition "A smaller space set aside for an individual, but not with a door and without full-height walls"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cubicle ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Office ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Cubicle ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Office ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Current_Angle
  a brick:Quantity ;
  qudt:applicableUnit unit:ARCMIN ;
  qudt:applicableUnit unit:ARCSEC ;
  qudt:applicableUnit unit:DEG ;
  qudt:applicableUnit unit:GON ;
  qudt:applicableUnit unit:GRAD ;
  qudt:applicableUnit unit:MIL ;
  qudt:applicableUnit unit:MicroRAD ;
  qudt:applicableUnit unit:MilliARCSEC ;
  qudt:applicableUnit unit:MilliRAD ;
  qudt:applicableUnit unit:RAD ;
  qudt:applicableUnit unit:REV ;
  qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "CurrentAngle" ;
  skos:broader brick:Phasor_Angle ;
  skos:definition "Angle of current phasor" ;
  skos:definition "Angle of current phasor"@en ;
  skos:related brick:Electric_Current ;
.
brick:Current_Imbalance
  a brick:Quantity ;
  qudt:applicableUnit unit:PERCENT ;
  qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "CurrentImbalance" ;
  skos:broader quantitykind:Dimensionless ;
  skos:definition "The percent deviation from average current" ;
  skos:definition "The percent deviation from average current"@en ;
  skos:related brick:Electric_Current ;
.
brick:Current_Imbalance_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Current Imbalance Sensor" ;
  rdfs:subClassOf brick:Imbalance_Sensor ;
  skos:definition "A sensor which measures the current difference (imbalance) between phases of an electrical system"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Current ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Imbalance ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Current ;
  brick:hasAssociatedTag tag:Imbalance ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Current_Imbalance ;
.
brick:Current_Limit
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Current Limit" ;
  rdfs:subClassOf brick:Limit ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Current_Setpoint."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Current ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Limit ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Current ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Current_Output_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Current Output Sensor" ;
  rdfs:subClassOf brick:Current_Sensor ;
  skos:definition "Senses the amperes of electrical current produced as output by a device"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Current ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Output ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Current ;
  brick:hasAssociatedTag tag:Output ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Current_Ratio_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Current Ratio Setpoint" ;
  rdfs:subClassOf brick:Setpoint ;
  skos:definition "Sets the ratio of currents in a transformer"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Current ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Electric ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Ratio ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Current ;
  brick:hasAssociatedTag tag:Electric ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Ratio ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Current_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Current Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "Senses the amperes of electrical current passing through the sensor"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Current ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Current ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Electric_Current ;
.
brick:Current_Total_Harmonic_Distortion
  a brick:Quantity ;
  qudt:applicableUnit unit:DeciB_M ;
  qudt:applicableUnit unit:PERCENT ;
  qudt:hasDimensionVector qkdv:A0E0L0I0M0H0T0D1 ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "CurrentTotalHarmonicDistortion" ;
  skos:broader quantitykind:Dimensionless ;
  skos:definition "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)" ;
  skos:definition "Measurement of harmonic distortion present in a signal defined as the sum of the powers of all harmonic components to the power of the fundamental frequency. (https://en.wikipedia.org/wiki/Total_harmonic_distortion)"@en ;
  skos:related brick:Electric_Current ;
.
brick:Curtailment_Override_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Curtailment Override Command" ;
  rdfs:subClassOf brick:Override_Command ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Curtailment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Override ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Curtailment ;
  brick:hasAssociatedTag tag:Override ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Cycle_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Cycle Alarm" ;
  rdfs:subClassOf brick:Alarm ;
  skos:definition "An alarm that indicates off-normal conditions associated with HVAC cycles"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cycle ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Cycle ;
  brick:hasAssociatedTag tag:Point ;
.
brick:DC_Bus_Voltage_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "DC Bus Voltage Sensor" ;
  rdfs:subClassOf brick:Voltage_Sensor ;
  skos:definition "Measures the voltage across a DC bus"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bus ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Dc ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Voltage ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Bus ;
  brick:hasAssociatedTag tag:Dc ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Voltage ;
.
brick:DDAHU
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "DDAHU" ;
  rdfs:subClassOf brick:AHU ;
  owl:equivalentClass brick:Dual_Duct_Air_Handling_Unit ;
  skos:definition "See Dual_Duct_Air_Handling_Unit"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:DDAHU ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:DDAHU ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:DOAS
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "DOAS" ;
  rdfs:subClassOf brick:AHU ;
  owl:equivalentClass brick:Dedicated_Outdoor_Air_System_Unit ;
  skos:definition "See Dedicated_Outdoor_Air_System_Unit"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:DOAS ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:DOAS ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Damper
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Damper" ;
  rdfs:subClassOf brick:HVAC_Equipment ;
  skos:definition "Element inserted into an air-distribution system or element of an air-distribution system permitting modification of the air resistance of the system and consequently changing the airflow rate or shutting off the airflow."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Damper ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Equipment ;
.
brick:Damper_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Damper Command" ;
  rdfs:subClassOf brick:Command ;
  skos:definition "Controls properties of dampers"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Damper ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Damper_Position_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Damper Position Command" ;
  rdfs:subClassOf brick:Damper_Command ;
  rdfs:subClassOf brick:Position_Command ;
  skos:definition "Controls the position (the degree of openness) of a damper"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Damper ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Position ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Position ;
  brick:hasQuantity brick:Position ;
.
brick:Damper_Position_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Damper Position Sensor" ;
  rdfs:subClassOf brick:Position_Sensor ;
  skos:definition "Measures the current position of a damper in terms of the percent of fully open"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Damper ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Position ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Position ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Position ;
.
brick:Damper_Position_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Damper Position Setpoint" ;
  rdfs:subClassOf brick:Setpoint ;
  skos:definition "Sets the position of damper"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Damper ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Position ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Position ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Position ;
.
brick:Damper_Position_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Damper Position Status" ;
  rdfs:subClassOf brick:Status ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Damper ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Position ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Damper ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Position ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasQuantity brick:Position ;
.
brick:Deadband_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Deadband Setpoint" ;
  rdfs:subClassOf brick:Setpoint ;
  skos:definition "Sets the size of a deadband"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deadband ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Deceleration_Time
  a brick:Quantity ;
  rdfs:label "Deceleration Time" ;
  skos:broader brick:Time ;
.
brick:Deceleration_Time_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Deceleration Time Setpoint" ;
  rdfs:subClassOf brick:Time_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deceleration ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Time ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Deceleration ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Dedicated_Outdoor_Air_System_Unit
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Dedicated Outdoor Air System Unit" ;
  rdfs:subClassOf brick:AHU ;
  owl:equivalentClass brick:DOAS ;
  skos:definition "A device that conditions and delivers 100% outdoor air to its assigned spaces. It decouples air-conditioning of the outdoor air, usually used to provide minimum outdoor air ventilation, from conditioning of the internal loads."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Dedicated ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Outdoor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:System ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Dedicated ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Outdoor ;
  brick:hasAssociatedTag tag:System ;
.
brick:Dehumidification_Start_Stop_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Dehumidification Start Stop Status" ;
  rdfs:subClassOf brick:Start_Stop_Status ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Dehumidification ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Start ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Stop ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Dehumidification ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Start ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasAssociatedTag tag:Stop ;
.
brick:Deionised_Water_Conductivity_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Deionised Water Conductivity Sensor" ;
  rdfs:subClassOf brick:Conductivity_Sensor ;
  skos:definition "Measures the electrical conductance of deionised water"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Conductivity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deionised ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Conductivity ;
  brick:hasAssociatedTag tag:Deionised ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Conductivity ;
  brick:hasSubstance brick:Deionized_Water ;
.
brick:Deionised_Water_Level_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Deionised Water Level Sensor" ;
  rdfs:subClassOf brick:Water_Level_Sensor ;
  skos:definition "Measures the height/level of deionised water in some container"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deionised ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Level ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Deionised ;
  brick:hasAssociatedTag tag:Level ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Level ;
  brick:hasSubstance brick:Deionized_Water ;
.
brick:Deionized_Water
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Deionized_Water ;
  rdfs:label "Deionized Water" ;
  rdfs:subClassOf brick:Water ;
  skos:definition "Water which has been purified by removing its ions (constituting the majority of non-particulate contaminants)"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deionized ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Liquid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Deionized ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Liquid ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Deionized_Water_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Deionized Water Alarm" ;
  rdfs:subClassOf brick:Water_Alarm ;
  skos:definition "An alarm that indicates deionized water leaks."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deionized ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Deionized ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Delay_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Delay Parameter" ;
  rdfs:subClassOf brick:Parameter ;
  skos:definition "A parameter determining how long to delay a subsequent action to take place after a received signal"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Delay ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Delay ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Demand_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Demand Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "Measures the amount of power consumed by the use of some process; typically found by multiplying the tonnage of a unit (e.g. RTU) by the efficiency rating in kW/ton"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Demand ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Demand_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Demand Setpoint" ;
  rdfs:subClassOf brick:Setpoint ;
  skos:definition "Sets the rate required for a process"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Demand ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:DeprecationShape
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Deprecation shape" ;
  rdfs:subClassOf bsh:ValueShape ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:deprecatedInVersion ;
      skos:definition "The version in which the entity was deprecated" ;
      sh:datatype xsd:string ;
      sh:minCount 1 ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:deprecationMigitationRule ;
      skos:definition "A SHACL rule which will mitigate the deprecation" ;
      sh:class sh:NodeShape ;
    ] ;
  sh:property [
      a sh:PropertyShape ;
      sh:path brick:deprecationMitigationMessage ;
      skos:definition "A message describing how to mitigate or address the deprecation" ;
      sh:datatype xsd:string ;
      sh:minCount 1 ;
    ] ;
.
brick:Derivative_Gain_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Derivative Gain Parameter" ;
  rdfs:subClassOf brick:Gain_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Derivative ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gain ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Derivative ;
  brick:hasAssociatedTag tag:Gain ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Derivative_Time_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Derivative Time Parameter" ;
  rdfs:subClassOf brick:Time_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Derivative ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Time ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Derivative ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Detention_Room
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Detention Room" ;
  rdfs:subClassOf brick:Security_Service_Room ;
  skos:definition "A space for the temporary involuntary confinement of people"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Detention ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Location ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Room ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Space ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Detention ;
  brick:hasAssociatedTag tag:Location ;
  brick:hasAssociatedTag tag:Room ;
  brick:hasAssociatedTag tag:Space ;
.
brick:Dewpoint
  a brick:Quantity ;
  qudt:applicableUnit unit:DEG_C ;
  qudt:applicableUnit unit:DEG_F ;
  qudt:applicableUnit unit:DEG_R ;
  qudt:applicableUnit unit:K ;
  qudt:applicableUnit unit:MilliDEG_C ;
  qudt:applicableUnit unit:PlanckTemperature ;
  rdfs:label "Dewpoint" ;
  brick:hasQUDTReference quantitykind:DewPointTemperature ;
.
brick:Dewpoint_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Dewpoint Sensor" ;
  rdfs:seeAlso <https://en.wikipedia.org/wiki/Dew_point> ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "Senses the dewpoint temperature . Dew point is the temperature to which air must be cooled to become saturated with water vapor"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Dewpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Dewpoint ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Dewpoint ;
.
brick:Dewpoint_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Dewpoint Setpoint" ;
  rdfs:subClassOf brick:Setpoint ;
  skos:definition "Sets dew point"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Dewpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Dewpoint ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Dewpoint ;
.
brick:Differential_Air_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Air Temperature Setpoint" ;
  rdfs:subClassOf brick:Differential_Temperature_Setpoint ;
  skos:definition "Sets temperature of diffrential air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasQuantity brick:Differential_Temperature ;
  brick:hasSubstance brick:Air ;
.
brick:Differential_CO2_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:isDeltaQuantity true ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "ΔCO2Concentration" ;
  skos:broader brick:CO2_Concentration ;
  skos:definition "The difference in carbon dioxide concentration between two areas" ;
.
brick:Differential_CO_Concentration
  a brick:Quantity ;
  qudt:applicableUnit unit:PPB ;
  qudt:applicableUnit unit:PPM ;
  qudt:isDeltaQuantity true ;
  rdfs:isDefinedBy <https://brickschema.org/schema/Brick> ;
  rdfs:label "ΔCOConcentration" ;
  skos:broader brick:CO_Concentration ;
  skos:definition "The difference in carbon monoxide concentration between two areas" ;
.
brick:Differential_Discharge_Return_Water_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Discharge Return Water Temperature Sensor" ;
  rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Differential_Leaving_Return_Water_Temperature_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Differential_Discharge_Return_Water_Temperature_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Differential_Discharge_Return_Water_Temperature_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Differential_Dry_Bulb_Temperature
  a brick:Quantity ;
  qudt:isDeltaQuantity true ;
  rdfs:label "Differential Dry Bulb Temperature" ;
  skos:broader brick:Dry_Bulb_Temperature ;
  brick:hasQUDTReference quantitykind:Dry_Bulb_Temperature ;
.
brick:Differential_Dynamic_Pressure
  a brick:Quantity ;
  qudt:applicableUnit unit:ATM ;
  qudt:applicableUnit unit:ATM_T ;
  qudt:applicableUnit unit:BAR ;
  qudt:applicableUnit unit:BARAD ;
  qudt:applicableUnit unit:BARYE ;
  qudt:applicableUnit unit:CM_H2O ;
  qudt:applicableUnit unit:CentiBAR ;
  qudt:applicableUnit unit:CentiM_H2O ;
  qudt:applicableUnit unit:CentiM_HG ;
  qudt:applicableUnit unit:DYN-PER-CentiM2 ;
  qudt:applicableUnit unit:DecaPA ;
  qudt:applicableUnit unit:DeciBAR ;
  qudt:applicableUnit unit:FT_H2O ;
  qudt:applicableUnit unit:FT_HG ;
  qudt:applicableUnit unit:GM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:GigaPA ;
  qudt:applicableUnit unit:HectoBAR ;
  qudt:applicableUnit unit:HectoPA ;
  qudt:applicableUnit unit:IN_H2O ;
  qudt:applicableUnit unit:IN_HG ;
  qudt:applicableUnit unit:KIP_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloBAR ;
  qudt:applicableUnit unit:KiloGM-PER-M-SEC2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-M2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-MilliM2 ;
  qudt:applicableUnit unit:KiloLB_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloPA ;
  qudt:applicableUnit unit:KiloPA_A ;
  qudt:applicableUnit unit:LB_F-PER-FT2 ;
  qudt:applicableUnit unit:LB_F-PER-IN2 ;
  qudt:applicableUnit unit:MegaBAR ;
  qudt:applicableUnit unit:MegaPA ;
  qudt:applicableUnit unit:MicroATM ;
  qudt:applicableUnit unit:MicroBAR ;
  qudt:applicableUnit unit:MicroPA ;
  qudt:applicableUnit unit:MicroTORR ;
  qudt:applicableUnit unit:MilliBAR ;
  qudt:applicableUnit unit:MilliM_H2O ;
  qudt:applicableUnit unit:MilliM_HG ;
  qudt:applicableUnit unit:MilliM_HGA ;
  qudt:applicableUnit unit:MilliPA ;
  qudt:applicableUnit unit:MilliTORR ;
  qudt:applicableUnit unit:N-PER-CentiM2 ;
  qudt:applicableUnit unit:N-PER-M2 ;
  qudt:applicableUnit unit:N-PER-MilliM2 ;
  qudt:applicableUnit unit:PA ;
  qudt:applicableUnit unit:PDL-PER-FT2 ;
  qudt:applicableUnit unit:PSI ;
  qudt:applicableUnit unit:PlanckPressure ;
  qudt:applicableUnit unit:TORR ;
  qudt:isDeltaQuantity true ;
  rdfs:label "Differential Dynamic Pressure" ;
  skos:broader brick:Differential_Pressure ;
  skos:broader brick:Velocity_Pressure ;
  brick:hasQUDTReference quantitykind:DynamicPressure ;
.
brick:Differential_Entering_Leaving_Water_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Entering Leaving Water Temperature Sensor" ;
  rdfs:subClassOf brick:Chilled_Water_Temperature_Sensor ;
  skos:definition "Measures the difference in temperature between entering and leaving water of water a circuit"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Chilled ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Entering ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Leaving ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Chilled ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Entering ;
  brick:hasAssociatedTag tag:Leaving ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Entering_Chilled_Water ;
  brick:hasSubstance brick:Leaving_Chilled_Water ;
.
brick:Differential_Pressure
  a brick:Quantity ;
  qudt:isDeltaQuantity true ;
  rdfs:label "Differential Pressure" ;
  skos:broader brick:Pressure ;
.
brick:Differential_Pressure_Bypass_Valve
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Pressure Bypass Valve" ;
  rdfs:subClassOf brick:Bypass_Valve ;
  skos:definition "A 2-way, self contained proportional valve with an integral differential pressure adjustment setting."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Bypass ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Valve ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Bypass ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Valve ;
.
brick:Differential_Pressure_Deadband_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Pressure Deadband Setpoint" ;
  rdfs:subClassOf brick:Differential_Setpoint ;
  skos:definition "Sets the size of a deadband of differential pressure"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deadband ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Differential_Pressure ;
.
brick:Differential_Pressure_Integral_Time_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Pressure Integral Time Parameter" ;
  rdfs:subClassOf brick:Integral_Time_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Integral ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Time ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Differential_Pressure_Load_Shed_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Pressure Load Shed Status" ;
  rdfs:subClassOf brick:Load_Shed_Status ;
  rdfs:subClassOf brick:Pressure_Status ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Load ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Shed ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Load ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Shed ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Differential_Pressure_Proportional_Band
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Pressure Proportional Band" ;
  rdfs:subClassOf brick:Proportional_Band_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Band ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Proportional ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Proportional ;
.
brick:Differential_Pressure_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Pressure Sensor" ;
  rdfs:subClassOf brick:Pressure_Sensor ;
  skos:definition "Measures the difference between two applied pressures"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Differential_Pressure ;
.
brick:Differential_Pressure_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Pressure Setpoint" ;
  rdfs:subClassOf brick:Differential_Setpoint ;
  skos:definition "Sets differential pressure"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Differential_Pressure ;
.
brick:Differential_Pressure_Setpoint_Limit
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Pressure Setpoint Limit" ;
  rdfs:subClassOf brick:Limit ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Differential_Pressure_Setpoint."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Limit ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Differential_Pressure_Step_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Pressure Step Parameter" ;
  rdfs:subClassOf brick:Step_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Step ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Step ;
.
brick:Differential_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Setpoint" ;
  rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=setpoint> ;
  rdfs:subClassOf brick:Setpoint ;
  skos:definition "A type of Setpoints that is related to the difference between two measurements"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Differential_Speed_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Speed Sensor" ;
  rdfs:subClassOf brick:Speed_Sensor ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Speed ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Speed ;
.
brick:Differential_Speed_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Speed Setpoint" ;
  rdfs:subClassOf brick:Differential_Setpoint ;
  skos:definition "Sets differential speed"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Speed ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Speed ;
.
brick:Differential_Static_Pressure
  a brick:Quantity ;
  qudt:applicableUnit unit:ATM ;
  qudt:applicableUnit unit:ATM_T ;
  qudt:applicableUnit unit:BAR ;
  qudt:applicableUnit unit:BARAD ;
  qudt:applicableUnit unit:BARYE ;
  qudt:applicableUnit unit:CM_H2O ;
  qudt:applicableUnit unit:CentiBAR ;
  qudt:applicableUnit unit:CentiM_H2O ;
  qudt:applicableUnit unit:CentiM_HG ;
  qudt:applicableUnit unit:DYN-PER-CentiM2 ;
  qudt:applicableUnit unit:DecaPA ;
  qudt:applicableUnit unit:DeciBAR ;
  qudt:applicableUnit unit:FT_H2O ;
  qudt:applicableUnit unit:FT_HG ;
  qudt:applicableUnit unit:GM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:GigaPA ;
  qudt:applicableUnit unit:HectoBAR ;
  qudt:applicableUnit unit:HectoPA ;
  qudt:applicableUnit unit:IN_H2O ;
  qudt:applicableUnit unit:IN_HG ;
  qudt:applicableUnit unit:KIP_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloBAR ;
  qudt:applicableUnit unit:KiloGM-PER-M-SEC2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-CentiM2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-M2 ;
  qudt:applicableUnit unit:KiloGM_F-PER-MilliM2 ;
  qudt:applicableUnit unit:KiloLB_F-PER-IN2 ;
  qudt:applicableUnit unit:KiloPA ;
  qudt:applicableUnit unit:KiloPA_A ;
  qudt:applicableUnit unit:LB_F-PER-FT2 ;
  qudt:applicableUnit unit:LB_F-PER-IN2 ;
  qudt:applicableUnit unit:MegaBAR ;
  qudt:applicableUnit unit:MegaPA ;
  qudt:applicableUnit unit:MicroATM ;
  qudt:applicableUnit unit:MicroBAR ;
  qudt:applicableUnit unit:MicroPA ;
  qudt:applicableUnit unit:MicroTORR ;
  qudt:applicableUnit unit:MilliBAR ;
  qudt:applicableUnit unit:MilliM_H2O ;
  qudt:applicableUnit unit:MilliM_HG ;
  qudt:applicableUnit unit:MilliM_HGA ;
  qudt:applicableUnit unit:MilliPA ;
  qudt:applicableUnit unit:MilliTORR ;
  qudt:applicableUnit unit:N-PER-CentiM2 ;
  qudt:applicableUnit unit:N-PER-M2 ;
  qudt:applicableUnit unit:N-PER-MilliM2 ;
  qudt:applicableUnit unit:PA ;
  qudt:applicableUnit unit:PDL-PER-FT2 ;
  qudt:applicableUnit unit:PSI ;
  qudt:applicableUnit unit:PlanckPressure ;
  qudt:applicableUnit unit:TORR ;
  qudt:isDeltaQuantity true ;
  rdfs:label "Differential Static Pressure" ;
  skos:broader brick:Differential_Pressure ;
  skos:broader brick:Static_Pressure ;
  brick:hasQUDTReference quantitykind:StaticPressure ;
.
brick:Differential_Supply_Return_Water_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Supply Return Water Temperature Sensor" ;
  rdfs:subClassOf brick:Water_Differential_Temperature_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Differential_Leaving_Return_Water_Temperature_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Differential_Supply_Return_Water_Temperature_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Differential_Supply_Return_Water_Temperature_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Differential_Temperature
  a brick:Quantity ;
  qudt:applicableUnit unit:DEG_C ;
  qudt:applicableUnit unit:DEG_F ;
  qudt:applicableUnit unit:DEG_R ;
  qudt:applicableUnit unit:K ;
  qudt:applicableUnit unit:MilliDEG_C ;
  qudt:applicableUnit unit:PlanckTemperature ;
  qudt:isDeltaQuantity true ;
  rdfs:label "Differential Temperature" ;
  skos:broader brick:Temperature ;
  brick:hasQUDTReference quantitykind:Temperature ;
.
brick:Differential_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Differential Temperature Setpoint" ;
  rdfs:seeAlso <https://xp20.ashrae.org/terminology/index.php?term=setpoint> ;
  rdfs:subClassOf brick:Differential_Setpoint ;
  skos:definition "A type of Setpoints that is related to the difference between two temperature measurements"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Dimmer
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Dimmer" ;
  rdfs:subClassOf brick:Switch ;
  skos:definition "A switch providing continuous control over all or part of a lighting installation; typically potentiometer-based"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Dimmer ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Interface ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Switch ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Dimmer ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Interface ;
  brick:hasAssociatedTag tag:Switch ;
.
brick:Direct_Expansion_Cooling_Coil
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Direct Expansion Cooling Coil" ;
  rdfs:subClassOf brick:Cooling_Coil ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Coil ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Direct ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Expansion ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Coil ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Direct ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Expansion ;
.
brick:Direct_Expansion_Heating_Coil
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Direct Expansion Heating Coil" ;
  rdfs:subClassOf brick:Heating_Coil ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Coil ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Direct ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Expansion ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Heat ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Coil ;
  brick:hasAssociatedTag tag:Direct ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Expansion ;
  brick:hasAssociatedTag tag:Heat ;
.
brick:Direction
  a brick:Quantity ;
  rdfs:label "Direction" ;
.
brick:Direction_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Direction Command" ;
  rdfs:subClassOf brick:Command ;
  skos:definition "Commands that affect the direction of some phenomenon"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Direction ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Direction ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasQuantity brick:Direction ;
.
brick:Direction_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Direction Sensor" ;
  rdfs:subClassOf brick:Sensor ;
  skos:definition "Measures the direction in degrees in which a phenomenon is occuring"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Direction ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Direction ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Direction ;
.
brick:Direction_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Direction Status" ;
  rdfs:subClassOf brick:Status ;
  skos:definition "Indicates which direction a device is operating in"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Direction ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Direction ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
  brick:hasQuantity brick:Direction ;
.
brick:Disable_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Disable Command" ;
  rdfs:subClassOf brick:Command ;
  skos:definition "Commands that disable functionality"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Disable ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Disable_Differential_Enthalpy_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Disable Differential Enthalpy Command" ;
  rdfs:subClassOf brick:Disable_Command ;
  skos:definition "Disables the use of differential enthalpy control"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Disable ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Enthalpy ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Disable_Differential_Temperature_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Disable Differential Temperature Command" ;
  rdfs:subClassOf brick:Disable_Command ;
  skos:definition "Disables the use of differential temperature control"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Disable ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Disable_Fixed_Enthalpy_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Disable Fixed Enthalpy Command" ;
  rdfs:subClassOf brick:Disable_Command ;
  skos:definition "Disables the use of fixed enthalpy control"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Disable ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Enthalpy ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fixed ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Enthalpy ;
  brick:hasAssociatedTag tag:Fixed ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Disable_Fixed_Temperature_Command
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Disable Fixed Temperature Command" ;
  rdfs:subClassOf brick:Disable_Command ;
  skos:definition "Disables the use of fixed temperature temperature"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Command ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Disable ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fixed ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Command ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Fixed ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Disable_Hot_Water_System_Outside_Air_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Disable Hot Water System Outside Air Temperature Setpoint" ;
  rdfs:subClassOf brick:Outside_Air_Temperature_Setpoint ;
  skos:definition "Disables hot water system when outside air temperature reaches the indicated value"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Disable ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Hot ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Outside ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:System ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Water ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Hot ;
  brick:hasAssociatedTag tag:Outside ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:System ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasAssociatedTag tag:Water ;
.
brick:Disable_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Disable Status" ;
  rdfs:subClassOf brick:Status ;
  skos:definition "Indicates if functionality has been disabled"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Disable ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Disable ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Discharge_Air
  a owl:Class ;
  a sh:NodeShape ;
  a brick:Discharge_Air ;
  rdfs:label "Discharge Air" ;
  rdfs:subClassOf brick:Air ;
  owl:equivalentClass brick:Supply_Air ;
  skos:definition "the air exiting the registers (vents)."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fluid ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gas ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Fluid ;
  brick:hasAssociatedTag tag:Gas ;
.
brick:Discharge_Air_Dewpoint_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Dewpoint Sensor" ;
  rdfs:subClassOf brick:Dewpoint_Sensor ;
  owl:equivalentClass brick:Supply_Air_Dewpoint_Sensor ;
  skos:definition "Measures dewpoint of discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Dewpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Dewpoint ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Dewpoint ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Differential_Pressure_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Differential Pressure Sensor" ;
  rdfs:subClassOf brick:Air_Differential_Pressure_Sensor ;
  owl:equivalentClass brick:Supply_Air_Differential_Pressure_Sensor ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
.
brick:Discharge_Air_Differential_Pressure_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Differential Pressure Setpoint" ;
  rdfs:subClassOf brick:Air_Differential_Pressure_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Differential_Pressure_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Differential_Pressure ;
  brick:hasSubstance brick:Supply_Air ;
.
brick:Discharge_Air_Duct_Pressure_Status
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Duct Pressure Status" ;
  rdfs:subClassOf brick:Pressure_Status ;
  owl:equivalentClass brick:Supply_Air_Duct_Pressure_Status ;
  skos:definition "Indicates if air pressure in discharge duct is within expected bounds"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Duct ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Status ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Duct ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Status ;
.
brick:Discharge_Air_Flow_Demand_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Flow Demand Setpoint" ;
  rdfs:subClassOf brick:Air_Flow_Demand_Setpoint ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Flow_Demand_Setpoint ;
  skos:definition "Sets the rate of discharge air flow required for a process"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Demand ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Demand ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Flow_High_Reset_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Flow High Reset Setpoint" ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Reset_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Flow_High_Reset_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:High ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Reset ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:High ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Discharge_Air_Flow_Low_Reset_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Flow Low Reset Setpoint" ;
  rdfs:subClassOf brick:Discharge_Air_Flow_Reset_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Flow_Low_Reset_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Low ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Reset ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Low ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
.
brick:Discharge_Air_Flow_Reset_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Flow Reset Setpoint" ;
  rdfs:subClassOf brick:Reset_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Flow_Reset_Setpoint ;
  skos:definition "Setpoints used in Reset strategies"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Reset ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Flow Sensor" ;
  rdfs:subClassOf brick:Air_Flow_Sensor ;
  owl:equivalentClass brick:Supply_Air_Flow_Sensor ;
  skos:definition "Measures the rate of flow of discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Flow Setpoint" ;
  rdfs:subClassOf brick:Air_Flow_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Flow_Setpoint ;
  skos:definition "Sets discharge air flow"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Flow ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Flow ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Humidity_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Humidity Sensor" ;
  rdfs:subClassOf brick:Relative_Humidity_Sensor ;
  owl:equivalentClass brick:Supply_Air_Humidity_Sensor ;
  skos:definition "Measures the relative humidity of discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Humidity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Relative ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Relative ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasQuantity brick:Relative_Humidity ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Humidity_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Humidity Setpoint" ;
  rdfs:subClassOf brick:Humidity_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Humidity_Setpoint ;
  skos:definition "Humidity setpoint for discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Humidity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Humidity ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasQuantity brick:Humidity ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Integral_Gain_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Integral Gain Parameter" ;
  rdfs:subClassOf brick:Integral_Gain_Parameter ;
  owl:equivalentClass brick:Supply_Air_Integral_Gain_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gain ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Integral ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Gain ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
.
brick:Discharge_Air_Plenum
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Plenum" ;
  rdfs:subClassOf brick:Air_Plenum ;
  owl:equivalentClass brick:Supply_Air_Plenum ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Plenum ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Plenum ;
.
brick:Discharge_Air_Proportional_Gain_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Proportional Gain Parameter" ;
  rdfs:subClassOf brick:Proportional_Gain_Parameter ;
  owl:equivalentClass brick:Supply_Air_Proportional_Gain_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Gain ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Proportional ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Gain ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
.
brick:Discharge_Air_Smoke_Detection_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Smoke Detection Alarm" ;
  rdfs:subClassOf brick:Air_Alarm ;
  rdfs:subClassOf brick:Smoke_Detection_Alarm ;
  owl:equivalentClass brick:Supply_Air_Smoke_Detection_Alarm ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Detection ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Smoke ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Detection ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Smoke ;
.
brick:Discharge_Air_Static_Pressure_Deadband_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Static Pressure Deadband Setpoint" ;
  rdfs:subClassOf brick:Discharge_Air_Static_Pressure_Setpoint ;
  rdfs:subClassOf brick:Static_Pressure_Deadband_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Static_Pressure_Deadband_Setpoint ;
  skos:definition "Sets the size of a deadband of static pressure of discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deadband ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasQuantity brick:Static_Pressure ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Static_Pressure_Integral_Time_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Static Pressure Integral Time Parameter" ;
  rdfs:subClassOf brick:Static_Pressure_Integral_Time_Parameter ;
  owl:equivalentClass brick:Supply_Air_Static_Pressure_Integral_Time_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Integral ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Time ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Integral ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasAssociatedTag tag:Time ;
.
brick:Discharge_Air_Static_Pressure_Proportional_Band_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Static Pressure Proportional Band Parameter" ;
  rdfs:subClassOf brick:Static_Pressure_Proportional_Band_Parameter ;
  owl:equivalentClass brick:Supply_Air_Static_Pressure_Proportional_Band_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Band ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Proportional ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Static ;
.
brick:Discharge_Air_Static_Pressure_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Static Pressure Sensor" ;
  rdfs:subClassOf brick:Static_Pressure_Sensor ;
  owl:equivalentClass brick:Supply_Air_Static_Pressure_Sensor ;
  skos:definition "The static pressure of air within discharge regions of an HVAC system"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasQuantity brick:Static_Pressure ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Static_Pressure_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Static Pressure Setpoint" ;
  rdfs:subClassOf brick:Static_Pressure_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Static_Pressure_Setpoint ;
  skos:definition "Sets static pressure of discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasQuantity brick:Static_Pressure ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Static_Pressure_Step_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Static Pressure Step Parameter" ;
  rdfs:subClassOf brick:Air_Static_Pressure_Step_Parameter ;
  owl:equivalentClass brick:Supply_Air_Static_Pressure_Step_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Static ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Step ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Static ;
  brick:hasAssociatedTag tag:Step ;
.
brick:Discharge_Air_Temperature_Alarm
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Alarm" ;
  rdfs:subClassOf brick:Air_Temperature_Alarm ;
  owl:equivalentClass brick:Supply_Air_Temperature_Alarm ;
  skos:definition "An alarm that indicates the off-normal conditions associated with the temperature of discharge air."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Alarm ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Alarm ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Cooling_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Cooling Setpoint" ;
  rdfs:subClassOf brick:Cooling_Temperature_Setpoint ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Temperature_Cooling_Setpoint ;
  skos:definition "Sets temperature of discharge air for cooling"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Cool ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Cool ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Deadband_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Deadband Setpoint" ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Temperature_Deadband_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Temperature_Deadband_Setpoint ;
  skos:definition "Sets the size of a deadband of temperature of discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Deadband ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Deadband ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Temperature_Heating_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Heating Setpoint" ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Setpoint ;
  rdfs:subClassOf brick:Heating_Temperature_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Temperature_Heating_Setpoint ;
  skos:definition "Sets temperature of discharge air for heating"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Heat ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Heat ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_High_Reset_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature High Reset Setpoint" ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Reset_Differential_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Temperature_High_Reset_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:High ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Reset ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:High ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Low_Reset_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Low Reset Setpoint" ;
  rdfs:subClassOf brick:Discharge_Air_Temperature_Reset_Differential_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Temperature_Low_Reset_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Low ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Reset ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Low ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Proportional_Band_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Proportional Band Parameter" ;
  rdfs:subClassOf brick:Proportional_Band_Parameter ;
  rdfs:subClassOf brick:Temperature_Parameter ;
  owl:equivalentClass brick:Supply_Air_Temperature_Proportional_Band_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Band ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:PID ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Proportional ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Band ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:PID ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Proportional ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Reset_Differential_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Reset Differential Setpoint" ;
  rdfs:subClassOf brick:Temperature_Differential_Reset_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Temperature_Reset_Differential_Setpoint ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Differential ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Reset ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Differential ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Reset ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Sensor" ;
  rdfs:subClassOf brick:Air_Temperature_Sensor ;
  owl:equivalentClass brick:Supply_Air_Temperature_Sensor ;
  skos:definition "Measures the temperature of discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Setpoint" ;
  rdfs:subClassOf brick:Air_Temperature_Setpoint ;
  owl:equivalentClass brick:Supply_Air_Temperature_Setpoint ;
  skos:definition "Sets temperature of discharge air"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
  brick:hasQuantity brick:Temperature ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Air_Temperature_Setpoint_Limit
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Setpoint Limit" ;
  rdfs:subClassOf brick:Air_Temperature_Setpoint_Limit ;
  owl:equivalentClass brick:Supply_Air_Temperature_Setpoint_Limit ;
  skos:definition "A parameter that places a lower or upper bound on the range of permitted values of a Discharge_Air_Temperature_Setpoint."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Limit ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Setpoint ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Limit ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Setpoint ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Temperature_Step_Parameter
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Temperature Step Parameter" ;
  rdfs:subClassOf brick:Air_Temperature_Step_Parameter ;
  owl:equivalentClass brick:Supply_Air_Temperature_Step_Parameter ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Parameter ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Step ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Temperature ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Parameter ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Step ;
  brick:hasAssociatedTag tag:Temperature ;
.
brick:Discharge_Air_Velocity_Pressure_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Air Velocity Pressure Sensor" ;
  rdfs:subClassOf brick:Velocity_Pressure_Sensor ;
  owl:equivalentClass brick:Supply_Air_Velocity_Pressure_Sensor ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Point ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Pressure ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Sensor ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Velocity ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Point ;
  brick:hasAssociatedTag tag:Pressure ;
  brick:hasAssociatedTag tag:Sensor ;
  brick:hasAssociatedTag tag:Velocity ;
  brick:hasQuantity brick:Velocity_Pressure ;
  brick:hasSubstance brick:Discharge_Air ;
.
brick:Discharge_Chilled_Water
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Chilled Water" ;
  rdfs:subClassOf brick:Chilled_Water ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Chilled_Water> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Chilled_Water> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Chilled_Water ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Chilled_Water_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Chilled Water Temperature Setpoint" ;
  rdfs:subClassOf brick:Chilled_Water_Temperature_Setpoint ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Chilled_Water_Temperature_Setpoint> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Chilled_Water_Temperature_Setpoint> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Chilled_Water_Temperature_Setpoint ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Condenser_Water
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Condenser Water" ;
  rdfs:subClassOf brick:Condenser_Water ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Condenser_Water> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Condenser_Water> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Condenser_Water ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Condenser_Water_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Condenser Water Flow Sensor" ;
  rdfs:subClassOf brick:Condenser_Water_Flow_Sensor ;
  rdfs:subClassOf brick:Discharge_Water_Flow_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Flow_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Condenser_Water_Flow_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Condenser_Water_Flow_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Condenser_Water_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Condenser Water Temperature Sensor" ;
  rdfs:subClassOf brick:Condenser_Water_Temperature_Sensor ;
  rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Condenser_Water_Temperature_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Condenser_Water_Temperature_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Condenser_Water_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Condenser Water Temperature Setpoint" ;
  rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Condenser_Water_Temperature_Setpoint> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Condenser_Water_Temperature_Setpoint> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Condenser_Water_Temperature_Setpoint ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Fan
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Fan" ;
  rdfs:subClassOf brick:Fan ;
  owl:equivalentClass brick:Supply_Fan ;
  skos:definition "Fan moving air discharged from HVAC vents"@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Discharge ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Fan ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Discharge ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Fan ;
.
brick:Discharge_Hot_Water
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Hot Water" ;
  rdfs:subClassOf brick:Hot_Water ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Hot_Water> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Hot_Water> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Hot_Water ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Hot_Water_Temperature_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Hot Water Temperature Setpoint" ;
  rdfs:subClassOf brick:Discharge_Water_Temperature_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Hot_Water_Temperature_Setpoint> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Hot_Water_Temperature_Setpoint> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Hot_Water_Temperature_Setpoint ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Water
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Water" ;
  rdfs:subClassOf brick:Water ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Water> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Water> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Water ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Water_Flow_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Water Flow Sensor" ;
  rdfs:subClassOf brick:Water_Flow_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Water_Flow_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Water_Flow_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Water_Flow_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Water_Flow_Setpoint
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Water Flow Setpoint" ;
  rdfs:subClassOf brick:Water_Flow_Setpoint ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Water_Flow_Setpoint> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Water_Flow_Setpoint> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Water_Flow_Setpoint ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Discharge_Water_Temperature_Sensor
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Discharge Water Temperature Sensor" ;
  rdfs:subClassOf brick:Water_Temperature_Sensor ;
  owl:deprecated true ;
  brick:deprecation [
      brick:deprecatedInVersion "1.3.0" ;
      brick:deprecationMigitationRule [
          a sh:NodeShape ;
          sh:rule [
              a sh:SPARQLRule ;
              sh:construct "CONSTRUCT {$this rdf:type <https://brickschema.org/schema/Brick#Leaving_Water_Temperature_Sensor> .} WHERE {$this rdf:type <https://brickschema.org/schema/Brick#Discharge_Water_Temperature_Sensor> . }" ;
              sh:prefixes rdf: ;
              sh:prefixes brick: ;
            ] ;
          sh:targetClass brick:Discharge_Water_Temperature_Sensor ;
        ] ;
      brick:deprecationMitigationMessage "Swapped supply/return for entering/leaving with water-related points" ;
    ] ;
.
brick:Disconnect_Switch
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Disconnect Switch" ;
  rdfs:subClassOf brick:Electrical_Equipment ;
  skos:definition "Building power is most commonly provided by utility company through a master disconnect switch (sometimes called a service disconnect) in the main electrical room of a building. The Utility Company provided master disconnect switch often owns or restricts access to this switch. There can also be other cases where a disconnect is placed into an electrical system to allow service cut-off to a portion of the building."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Disconnect ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Switch ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Disconnect ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Switch ;
.
brick:Displacement_Flow_Air_Diffuser
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Displacement Flow Air Diffuser" ;
  rdfs:subClassOf brick:Air_Diffuser ;
  skos:definition "An air diffuser that is designed for low discharge air speeds to minimize turbulence and induction of room air. This diffuser is used with displacement ventilation systems."@en ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Air ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Diffuser ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Displacement ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Equipment ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  sh:rule [
      a sh:TripleRule ;
      sh:object tag:Flow ;
      sh:predicate brick:hasTag ;
      sh:subject sh:this ;
    ] ;
  brick:hasAssociatedTag tag:Air ;
  brick:hasAssociatedTag tag:Diffuser ;
  brick:hasAssociatedTag tag:Displacement ;
  brick:hasAssociatedTag tag:Equipment ;
  brick:hasAssociatedTag tag:Flow ;
.
brick:Distribution_Frame
  a owl:Class ;
  a sh:NodeShape ;
  rdfs:label "Distribution Frame" ;
  rdfs:subClassOf brick:Telecom_Room ;
